  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {090fa2be-4bd0-44fe-891c-223e7adefc9d}, !- Handle
  unit2_mech_vent_house_fan_latent_load,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {b6834bba-96f4-4e89-926c-34f057e777ad}, !- Handle
  unit2_mech_vent_house_fan_sensible_load_act, !- Name
  {dcca1ef9-30ea-4c4b-b3f2-586711ca67bb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:OtherEquipment,
  {dcca1ef9-30ea-4c4b-b3f2-586711ca67bb}, !- Handle
  unit2_mech_vent_house_fan_sensible_load, !- Name
  {37cb6143-c501-4f7c-896c-c4f886af89b7}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {37cb6143-c501-4f7c-896c-c4f886af89b7}, !- Handle
  unit2_mech_vent_house_fan_sensible_load, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:AdditionalProperties,
  {7ad56ada-2e81-4d9d-8f1a-1ba0cca11e43}, !- Handle
  {c56c3896-b514-4cac-87c4-47e7ffe05cd7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {c56c3896-b514-4cac-87c4-47e7ffe05cd7}, !- Handle
  unit2_infil_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = unit2_tin_s-unit2_tout_s,   !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0554,                         !- Program Line 10
  Set Cs = 0.0567,                        !- Program Line 11
  Set Cw = 0.1627,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.3),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*unit2_site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set unit2_mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set unit2_mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = unit2_out_pb_s,         !- Program Line 20
  Set OASupInTemp = unit2_tout_s,         !- Program Line 21
  Set OASupInW = unit2_out_wt_s,          !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = unit2_tin_s,             !- Program Line 26
  Set ZoneW = unit2_win_s,                !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set unit2_mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * unit2_mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * unit2_mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.3159 * unit2_clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  Set Qducts = Qducts - unit2_central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond, !- Program Line 46
  Set Qducts = Qducts + unit2_central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond, !- Program Line 47
  If Qducts < 0,                          !- Program Line 48
  Set Qsupply = Qsupply - Qducts,         !- Program Line 49
  Else,                                   !- Program Line 50
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 51
  EndIf,                                  !- Program Line 52
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 53
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 54
  If Qinf + Qimb > 0,                     !- Program Line 55
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 56
  Else,                                   !- Program Line 57
  Set Qtot = Qfan_with_ducts,             !- Program Line 58
  EndIf,                                  !- Program Line 59
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 60
  Set unit2_infil_flow_act = Qinf_adj,    !- Program Line 61
  Set unit2_infil_program_Qinf = Qinf_adj, !- Program Line 62
  Set unit2_infil_program_Qfan = Qfan,    !- Program Line 63
  Set Qload = Qfan,                       !- Program Line 64
  Set Effectiveness_Sens = 0.0,           !- Program Line 65
  Set Effectiveness_Lat = 0.0,            !- Program Line 66
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 67
  Set ZoneInEnth = OASupInEnth,           !- Program Line 68
  Set ZoneInTemp = OASupInTemp,           !- Program Line 69
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 70
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 71
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 72
  Set unit2_mech_vent_house_fan_sensible_load_act = unit2_mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 73
  Set unit2_mech_vent_house_fan_latent_load_act = unit2_mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 74

OS:EnergyManagementSystem:Actuator,
  {5bcf2428-ec5d-489d-9d9b-db8cc0bb071b}, !- Handle
  unit2_mech_vent_house_fan_cfis_act,     !- Name
  {7ce79bcf-387c-44de-8dd1-be21fae82c51}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:ElectricEquipment,
  {7ce79bcf-387c-44de-8dd1-be21fae82c51}, !- Handle
  unit2_mech_vent_house_fan_cfis,         !- Name
  {5f3dc993-22b1-433a-8024-dbbe4b017ebd}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {d8af6bf4-36f6-4ca9-851b-557f1fa912dd}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5f3dc993-22b1-433a-8024-dbbe4b017ebd}, !- Handle
  unit2_mech_vent_house_fan_cfis,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Constant,
  {d8af6bf4-36f6-4ca9-851b-557f1fa912dd}, !- Handle
  unit2_mech_vent_house_fan_cfis_schedule, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment,
  {a8d4c3e2-8194-49e1-86af-fae86e9fb676}, !- Handle
  unit2_mech_vent_house_fan,              !- Name
  {e0cdca9d-3f3b-4375-b875-9e346cd4e5c2}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {34879b4f-d3c3-40c6-9dfc-df33f021dbea}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e0cdca9d-3f3b-4375-b875-9e346cd4e5c2}, !- Handle
  unit2_mech_vent_house_fan,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Schedule:Constant,
  {34879b4f-d3c3-40c6-9dfc-df33f021dbea}, !- Handle
  unit2_mech_vent_house_fan_schedule,     !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:EffectiveLeakageArea,
  {44f41fd3-0556-4d5e-b255-adeab6fd9813}, !- Handle
  unit2_infil_attic___vented_1,           !- Name
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  4728.2918595264,                        !- Effective Air Leakage Area {cm2}
  0.000185198818856333,                   !- Stack Coefficient
  1.27258827237066e-05;                   !- Wind Coefficient

OS:EnergyManagementSystem:ProgramCallingManager,
  {76b437ee-e904-47f5-85eb-f0ec138ba9e6}, !- Handle
  unit2_crawlspace_unvented_1_duct_leakage_imbalance_infil_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {d80d965f-40ee-4e6e-a060-6647b5e1aed1}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {d80d965f-40ee-4e6e-a060-6647b5e1aed1}, !- Handle
  unit2_crawlspace_unvented_1_duct_leakage_imbalance_infil_program, !- Name
  Set Qducts = 0,                         !- Program Line 1
  Set Qducts = Qducts - unit2_central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ, !- Program Line 2
  Set Qducts = Qducts + unit2_central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ, !- Program Line 3
  Set unit2_crawlspace_unvented_1_duct_leakage_imbalance_infil_flow_act = (@Abs(Qducts)); !- Program Line 4

OS:EnergyManagementSystem:Actuator,
  {eb5850f6-3c3a-4d4d-946f-72f9c48c0b90}, !- Handle
  unit2_crawlspace_unvented_1_duct_leakage_imbalance_infil_flow_act, !- Name
  {fb9741dd-e06c-4a65-8d4f-6d5a49811247}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {fb9741dd-e06c-4a65-8d4f-6d5a49811247}, !- Handle
  unit2_crawlspace_unvented_1_duct_leakage_imbalance_infil_flow, !- Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {43ffb79e-9d45-4608-a619-7dc0f0d13d5d}, !- Handle
  unit2_infil_crawlspace___unvented_1,    !- Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:AdditionalProperties,
  {6074461e-0910-4d30-8447-d4ae90ef7264}, !- Handle
  {1db46132-c349-429c-9118-1ee0c0caef98}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:AdditionalProperties,
  {0af03106-041a-4d46-ac86-73f7fbe5c15b}, !- Handle
  {6e5753b5-3e51-47db-905b-385dcd46344c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {1db46132-c349-429c-9118-1ee0c0caef98}, !- Handle
  unit2_natural_vent_program_Qwhf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6e5753b5-3e51-47db-905b-385dcd46344c}, !- Handle
  unit2_natural_vent_program_Qnv;         !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {473ce0d3-e601-4f49-9527-256fbaa9de7e}, !- Handle
  unit2_natural_vent_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {5735ffe1-7a12-440b-b9f2-dcbf33a783c3}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5735ffe1-7a12-440b-b9f2-dcbf33a783c3}, !- Handle
  unit2_natural_vent_program,             !- Name
  Set Tin = unit2_tin_s,                  !- Program Line 1
  Set Tout = unit2_tout_s,                !- Program Line 2
  Set Wout = unit2_out_wt_s,              !- Program Line 3
  Set Pbar = unit2_out_pb_s,              !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (unit2_htg_sp_s + unit2_clg_sp_s) / 2, !- Program Line 7
  Set NVavail = unit2_natural_vent_s,     !- Program Line 8
  Set ClgSsnAvail = unit2_cool_season,    !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set unit2_whole_house_fan_mix_act = 0,  !- Program Line 12
  Set unit2_whole_house_fan_act = 0,      !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set unit2_whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set unit2_whole_house_fan_act = WHF_W*Adj, !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 5945.645915136,            !- Program Line 25
  Set Cs = 8.968567957270247e-05,         !- Program Line 26
  Set Cw = 2.2169590796800036e-05,        !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = unit2_site_vw_s,            !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 1.9217699887104003,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set unit2_natural_vent_flow_act = Qnv,  !- Program Line 36
  Set unit2_whole_house_fan_flow_act = Qwhf, !- Program Line 37
  Set unit2_natural_vent_program_Qnv = Qnv, !- Program Line 38
  Set unit2_natural_vent_program_Qwhf = Qwhf; !- Program Line 39

OS:EnergyManagementSystem:Actuator,
  {a8b3c1ba-e2d9-4267-aa4e-e50aa2c82989}, !- Handle
  unit2_whole_house_fan_mix_act,          !- Name
  {ca886f52-1d31-447c-864b-bc729690888f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ZoneMixing,
  {ca886f52-1d31-447c-864b-bc729690888f}, !- Handle
  unit2_whole_house_fan_mix,              !- Name
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}, !- Zone or Space Name
  {f0b9daba-0538-4145-8f07-f6f1e449aaa9}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {3c2631b0-58af-40ee-ba29-1e9c6200c13c}, !- Handle
  unit2_whole_house_fan_act,              !- Name
  {69e16715-6e55-4266-b963-514365da2e89}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:ElectricEquipment,
  {69e16715-6e55-4266-b963-514365da2e89}, !- Handle
  unit2_whole_house_fan,                  !- Name
  {16bfdbcc-97b2-43c7-9190-a07496bb45cc}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16bfdbcc-97b2-43c7-9190-a07496bb45cc}, !- Handle
  unit2_whole_house_fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {e27dea37-49f0-4245-8210-a91d593b9ffb}, !- Handle
  unit2_whole_house_fan_flow_act,         !- Name
  {a979bfca-2c22-4dd0-88f8-bfd446c20590}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {8628e996-7002-447d-8f2b-704aeb3a489f}, !- Handle
  {a979bfca-2c22-4dd0-88f8-bfd446c20590}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {a979bfca-2c22-4dd0-88f8-bfd446c20590}, !- Handle
  unit2_whole_house_fan_flow,             !- Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:EnergyManagementSystem:Actuator,
  {299e7b36-f70e-46c9-886e-6077d88f9b77}, !- Handle
  unit2_natural_vent_flow_act,            !- Name
  {b355cb74-d764-4c77-a409-2d7eafe4e545}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {dcd153b8-5a27-4281-9b07-77e869bde3fb}, !- Handle
  {b355cb74-d764-4c77-a409-2d7eafe4e545}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {b355cb74-d764-4c77-a409-2d7eafe4e545}, !- Handle
  unit2_natural_vent_flow,                !- Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:EnergyManagementSystem:Sensor,
  {09f2a887-a059-4752-9161-903740b36a11}, !- Handle
  unit2_clg_sp_s,                         !- Name
  unit2_cooling_setpoint,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c284eab-9505-4937-9538-0e6a8006f0be}, !- Handle
  unit2_htg_sp_s,                         !- Name
  unit2_heating_setpoint,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0699d73d-1c5a-4e57-8dc2-109ca72f7471}, !- Handle
  unit2_natural_vent_s,                   !- Name
  unit2_natural_vent_schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {fa139f6b-40a9-46fd-92f6-0cc1bc138979}, !- Handle
  unit2_natural_vent_schedule_day,        !- Name
  {04ebc48b-42e1-4953-bf23-b53c69faf1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {240be917-0015-4464-b5cf-ebc2f5c174ce}, !- Handle
  unit2_natural_vent_schedule_rule,       !- Name
  {425f1adb-a1ba-4d09-8e1f-19edb6ae10b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa139f6b-40a9-46fd-92f6-0cc1bc138979}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc4a088-dcab-426e-b538-3d410f34fd1d}, !- Handle
  unit2_natural_vent_schedule_default_day, !- Name
  {04ebc48b-42e1-4953-bf23-b53c69faf1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6920d762-76a7-40bd-a412-b593012274de}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_duct_program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {3dc9de23-3482-48ac-9813-bf098c0438c9}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {3dc9de23-3482-48ac-9813-bf098c0438c9}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set unit2_central_ac_and_furnace_airloop_AH_MFR = unit2_central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set unit2_central_ac_and_furnace_airloop_Fan_RTF = 0, !- Program Line 2
  Set unit2_central_ac_and_furnace_airloop_Fan_RTF = unit2_central_ac_and_furnace_airloop_Fan_RTF + unit2_central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set unit2_central_ac_and_furnace_airloop_Fan_RTF = unit2_central_ac_and_furnace_airloop_Fan_RTF + unit2_central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Program Line 4
  Set unit2_central_ac_and_furnace_airloop_AH_VFR = unit2_central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 5
  Set unit2_central_ac_and_furnace_airloop_AH_Tout = unit2_central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 6
  Set unit2_central_ac_and_furnace_airloop_AH_Wout = unit2_central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 7
  Set unit2_central_ac_and_furnace_airloop_RA_T = unit2_central_ac_and_furnace_airloop_RA_T_s, !- Program Line 8
  Set unit2_central_ac_and_furnace_airloop_Ra_W = unit2_central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 9
  Set unit2_central_ac_and_furnace_airloop_0_DZ_T = unit2_central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 10
  Set unit2_central_ac_and_furnace_airloop_0_DZ_W = unit2_central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 11
  Run unit2_central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 12
  Set unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond_act = unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Program Line 13
  Set unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond_act = unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Program Line 14
  Set unit2_central_ac_and_furnace_airloop_0_SupCondToLv_act = unit2_central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 15
  Set unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP_act = unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 16
  Set unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP_act = unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 17
  Set unit2_central_ac_and_furnace_airloop_0_RetCondToRP_act = unit2_central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 18
  Set unit2_central_ac_and_furnace_airloop_0_RetCondToDZ_act = unit2_central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 19
  Set unit2_central_ac_and_furnace_airloop_0_SupCondToDZ_act = unit2_central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 20
  Set unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ_act = unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ_act = unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set unit2_central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act = unit2_central_ac_and_furnace_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set unit2_central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act = unit2_central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:Subroutine,
  {12b46045-152f-4454-8755-04c9d4cc65ea}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = unit2_central_ac_and_furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR > 0,                          !- Program Line 2
  Set AH_Tout = unit2_central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = unit2_central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = unit2_central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = unit2_central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = unit2_central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = unit2_central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = unit2_central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = unit2_central_ac_and_furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.1,                        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 127.931,                !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 23.691,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set FracOutsideToCond = 0.0,            !- Program Line 38
  Set FracOutsideToDZ = 0.0,              !- Program Line 39
  Set FracCondToOutside = 0.0,            !- Program Line 40
  Set FracDZToOutside = 0.0,              !- Program Line 41
  Set FracDZToCond = 0.0,                 !- Program Line 42
  Set FracCondToDZ = 0.0,                 !- Program Line 43
  Set lk_imbal_vfr = @ABS(f_sup - f_ret) * AH_VFR, !- Program Line 44
  Set ImbalLkCondToDZ = lk_imbal_vfr * FracCondToDZ, !- Program Line 45
  Set ImbalLkDZToCond = lk_imbal_vfr * FracDZToCond, !- Program Line 46
  Set ImbalLkOutsideToCond = lk_imbal_vfr * FracOutsideToCond, !- Program Line 47
  Set ImbalLkOutsideToDZ = lk_imbal_vfr * FracOutsideToDZ, !- Program Line 48
  Set ImbalLkCondToOutside = lk_imbal_vfr * FracCondToOutside, !- Program Line 49
  Set ImbalLkDZToOutside = lk_imbal_vfr * FracDZToOutside, !- Program Line 50
  Else,                                   !- Program Line 51
  Set SupLatLkToCond = 0,                 !- Program Line 52
  Set SupSensLkToCond = 0,                !- Program Line 53
  Set SupCondToCond = 0,                  !- Program Line 54
  Set RetCondToRP = 0,                    !- Program Line 55
  Set RetLatLkToRP = 0,                   !- Program Line 56
  Set RetSensLkToRP = 0,                  !- Program Line 57
  Set RetCondToDZ = 0,                    !- Program Line 58
  Set SupCondToDZ = 0,                    !- Program Line 59
  Set SupLatLkToDZ = 0,                   !- Program Line 60
  Set SupSensLkToDZ = 0,                  !- Program Line 61
  Set ImbalLkCondToDZ = 0,                !- Program Line 62
  Set ImbalLkDZToCond = 0,                !- Program Line 63
  Set ImbalLkOutsideToCond = 0,           !- Program Line 64
  Set ImbalLkOutsideToDZ = 0,             !- Program Line 65
  Set ImbalLkCondToOutside = 0,           !- Program Line 66
  Set ImbalLkDZToOutside = 0,             !- Program Line 67
  EndIf,                                  !- Program Line 68
  Set unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 69
  Set unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 70
  Set unit2_central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 71
  Set unit2_central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 72
  Set unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 73
  Set unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 74
  Set unit2_central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 75
  Set unit2_central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 76
  Set unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 77
  Set unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 78
  Set unit2_central_ac_and_furnace_airloop_0_ZoneMixCondToDZ = ImbalLkCondToDZ, !- Program Line 79
  Set unit2_central_ac_and_furnace_airloop_0_ZoneMixDZToCond = ImbalLkDZToCond, !- Program Line 80
  Set unit2_central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond = ImbalLkCondToOutside, !- Program Line 81
  Set unit2_central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond = ImbalLkOutsideToCond, !- Program Line 82
  Set unit2_central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ = ImbalLkDZToOutside, !- Program Line 83
  Set unit2_central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ = ImbalLkOutsideToDZ; !- Program Line 84

OS:EnergyManagementSystem:GlobalVariable,
  {3dc73a57-fb96-4c98-82c2-8c8b2226d145}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {726c1949-cce5-45d2-8821-bf27f844a881}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6b8d6127-e0b8-4b39-b443-e8f2c73ad153}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d4d441e3-9552-49ae-9271-3aa9ee617c41}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond; !- Name

OS:EnergyManagementSystem:Actuator,
  {1c0ad59c-06e8-4e71-8a8c-949218d496f3}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {3062289a-e7c1-4421-afa2-adca69599855}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {9f6622f7-4aa1-452b-9fa1-236e7b198e8c}, !- Handle
  {3062289a-e7c1-4421-afa2-adca69599855}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:ZoneMixing,
  {3062289a-e7c1-4421-afa2-adca69599855}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix, !- Name
  {e935035b-640f-473a-bc60-88684dad530e}, !- Zone or Space Name
  {f0b9daba-0538-4145-8f07-f6f1e449aaa9}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {078e1f0c-c388-47f3-a32b-b55461702c88}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {7d5654a8-db7e-488e-9e3e-68e5a7f4cdd6}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {1ede6493-59e2-4b0e-95c3-4061aa9a977f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {367e5b16-3f9c-467e-8e7b-0d558a896b13}, !- Handle
  {1ede6493-59e2-4b0e-95c3-4061aa9a977f}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:ScheduleTypeLimits,
  {333c9899-f2ef-4ca1-b86f-d05ed40a4e72}, !- Handle
  unit2_Fractional_1,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {f0b9daba-0538-4145-8f07-f6f1e449aaa9}, !- Handle
  unit2_Always_On_Continuous,             !- Name
  {333c9899-f2ef-4ca1-b86f-d05ed40a4e72}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {1ede6493-59e2-4b0e-95c3-4061aa9a977f}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix, !- Name
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Zone or Space Name
  {f0b9daba-0538-4145-8f07-f6f1e449aaa9}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e935035b-640f-473a-bc60-88684dad530e}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {73910964-9b07-4961-9b81-acd379d0d934}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:EnergyManagementSystem:Actuator,
  {254ca4db-818e-4a9e-a249-48fadbd75ac8}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ_act, !- Name
  {82d7a481-cd58-48e3-9cd1-06c442c7a86a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {87871c66-b68e-492e-ab8f-2063033437bf}; !- Zone or Space Name

OS:OtherEquipment,
  {82d7a481-cd58-48e3-9cd1-06c442c7a86a}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Name
  {21eaea27-1042-4b60-91f4-6e80e655f549}, !- Other Equipment Definition Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {21eaea27-1042-4b60-91f4-6e80e655f549}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {9778b9a2-1f1a-4d85-a039-099552d83db3}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {dbec9920-cded-4c16-bbf7-001af481aaa0}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ_act, !- Name
  {8512eb3b-d1e2-44d6-a459-e8d70387d8b5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {87871c66-b68e-492e-ab8f-2063033437bf}; !- Zone or Space Name

OS:OtherEquipment,
  {8512eb3b-d1e2-44d6-a459-e8d70387d8b5}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Name
  {79a41339-2e41-4665-aa34-180a3d143f80}, !- Other Equipment Definition Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {79a41339-2e41-4665-aa34-180a3d143f80}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {d1c267ab-d9e8-422a-a6d3-2503613d418b}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {7d245fc4-f93a-430a-8646-568af461eaf6}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToDZ_act, !- Name
  {4d5db640-f875-4c38-8ac8-4aac51b6ad21}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {87871c66-b68e-492e-ab8f-2063033437bf}; !- Zone or Space Name

OS:OtherEquipment,
  {4d5db640-f875-4c38-8ac8-4aac51b6ad21}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToDZ, !- Name
  {2adca5cf-bd34-4ad9-bcfe-963a77c6d2a6}, !- Other Equipment Definition Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2adca5cf-bd34-4ad9-bcfe-963a77c6d2a6}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {28b53e06-491e-433b-b53a-46a6098d89b5}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {fbea000e-3a0c-4173-b242-80e77885d714}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToDZ_act, !- Name
  {789da1a9-138e-46cf-8a85-113b2d545cc2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {87871c66-b68e-492e-ab8f-2063033437bf}; !- Zone or Space Name

OS:OtherEquipment,
  {789da1a9-138e-46cf-8a85-113b2d545cc2}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToDZ, !- Name
  {94bc8a5c-59a3-4a5b-b5bd-cde504313571}, !- Other Equipment Definition Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {94bc8a5c-59a3-4a5b-b5bd-cde504313571}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {95d2e1f9-33bf-49ee-9e07-b3d754ca88c9}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {b6d45a16-6f97-4466-aabb-3735ea22c528}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP_act, !- Name
  {68c04279-0c29-4b6d-a183-3dd40eacc479}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {989260b7-1f53-4783-b648-2d8d0259d065}; !- Zone or Space Name

OS:OtherEquipment,
  {68c04279-0c29-4b6d-a183-3dd40eacc479}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Name
  {e040ea76-0983-4e98-b1c9-bb90dc1dd53c}, !- Other Equipment Definition Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {e040ea76-0983-4e98-b1c9-bb90dc1dd53c}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {9d534b58-27c1-472d-843d-5495f5103a65}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:EnergyManagementSystem:Actuator,
  {ad5dfad9-9712-4ae7-a926-d2c49cb63dde}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP_act, !- Name
  {65252caa-d773-4407-8330-67e0ffe05f61}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {989260b7-1f53-4783-b648-2d8d0259d065}; !- Zone or Space Name

OS:OtherEquipment,
  {65252caa-d773-4407-8330-67e0ffe05f61}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Name
  {1b3a0dcc-f491-48ef-9135-588d56fba1cd}, !- Other Equipment Definition Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {1b3a0dcc-f491-48ef-9135-588d56fba1cd}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {2d1e9c8f-ab76-43c6-b2b6-aefc1f464d8e}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:EnergyManagementSystem:Actuator,
  {d95ffbe2-60d8-4f01-a701-b71a35d976bd}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToRP_act, !- Name
  {59d09424-9bdb-4ca5-b836-893be41b9406}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {989260b7-1f53-4783-b648-2d8d0259d065}; !- Zone or Space Name

OS:OtherEquipment,
  {59d09424-9bdb-4ca5-b836-893be41b9406}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToRP, !- Name
  {fddf2a43-fffd-4bba-b924-a6f3a607a894}, !- Other Equipment Definition Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {fddf2a43-fffd-4bba-b924-a6f3a607a894}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {b9d7a5a5-bf16-40a0-9544-3c2d9afe0463}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:EnergyManagementSystem:Actuator,
  {8df6516a-d454-4001-8d39-34e290a282bc}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToLv_act, !- Name
  {758a2059-1c2c-435a-9269-26d4d7d17c3f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:OtherEquipment,
  {758a2059-1c2c-435a-9269-26d4d7d17c3f}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToLv, !- Name
  {98e039fe-54bb-4d92-a8b4-d7e0ee301849}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {98e039fe-54bb-4d92-a8b4-d7e0ee301849}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToLv, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {fe1a309c-7bb2-44b9-bf56-a72d7353bc58}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:EnergyManagementSystem:Actuator,
  {33e3e5b0-2aa9-4701-b764-b7e04a6aca05}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond_act, !- Name
  {6f3fba89-dc32-4e71-845e-6b548954f59b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:OtherEquipment,
  {6f3fba89-dc32-4e71-845e-6b548954f59b}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Name
  {2c8158eb-6d89-4507-ba8f-a9eba973845f}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2c8158eb-6d89-4507-ba8f-a9eba973845f}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {03f1852f-53ba-4949-a62c-475359526719}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:EnergyManagementSystem:Actuator,
  {63c2b284-2709-4d42-aa3f-86ee197f2bef}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond_act, !- Name
  {39e15635-e4b1-48b0-a32f-75f97af19a4e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:OtherEquipment,
  {39e15635-e4b1-48b0-a32f-75f97af19a4e}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Name
  {0b875dcf-0b48-4f4e-ac09-71fd500f6b80}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0b875dcf-0b48-4f4e-ac09-71fd500f6b80}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {897a28e8-57b0-474c-a236-c811fcd145da}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:EnergyManagementSystem:Sensor,
  {a58768f8-8a61-4143-bb95-cf6bc4b1259a}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  unit2_crawlspace___unvented,            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f96cc7b2-2a90-4830-8afd-f9ddf8127a4a}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DZ_W; !- Name

OS:EnergyManagementSystem:Sensor,
  {734b781c-d538-42e5-970c-e57becbe6a25}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  unit2_crawlspace___unvented,            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4ae2be42-2b8b-4080-8a54-c8d4b8a7db07}, !- Handle
  unit2_central_ac_and_furnace_airloop_0_DZ_T; !- Name

OS:EnergyManagementSystem:Sensor,
  {5daf493e-2fcc-4662-8ec3-3bd08193c745}, !- Handle
  unit2_central_ac_and_furnace_airloop_Ra_W_s, !- Name
  unit2_Node_9,                           !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {74386508-579d-4105-aeb1-c9cff3c5b9fa}, !- Handle
  unit2_central_ac_and_furnace_airloop_Ra_W; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {98016933-d970-4655-830d-a9871f44fb3e}, !- Handle
  unit2_central_ac_and_furnace_airloop_RA_T; !- Name

OS:EnergyManagementSystem:Sensor,
  {031c88ae-d620-437d-8e06-104c78005723}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  unit2_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5f81b166-32f8-4f9f-aca2-d81cdb579e77}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {b4179327-29ef-4392-8ffb-b9d9c224be42}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  unit2_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {70f021a9-ac09-42ba-86c4-ab77e44f37dc}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {ebf82e5d-dc25-4503-b45c-6811ced681a9}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  unit2_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5e47477-ef74-4600-959d-1c25a734f3a8}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_VFR; !- Name

OS:EnergyManagementSystem:Sensor,
  {424ce4ff-8c4e-4b9d-8bfe-db2bd5dfbf79}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  unit2_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {95faa587-ab75-41b7-8e97-c47ace889998}, !- Handle
  unit2_central_ac_and_furnace_airloop_AH_MFR; !- Name

OS:Connection,
  {66142207-7b48-4e26-b878-d32217a42182}, !- Handle
  {37b892bd-6593-4ed6-b3c8-559d981f9e56}, !- Source Object
  3,                                      !- Outlet Port
  {49392f50-7bc5-4fdd-8b70-da39e0a20715}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f58b281-37be-4ea7-8d31-23e65675e080}, !- Handle
  {9f32cc42-cb2b-45ac-ad00-f00c170c7975}, !- Source Object
  3,                                      !- Outlet Port
  {37b892bd-6593-4ed6-b3c8-559d981f9e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fc9dbc-00fa-41df-b79c-b25f038094c2}, !- Handle
  {0500cdf3-a9c1-4462-9943-fa28e52f39ba}, !- Source Object
  3,                                      !- Outlet Port
  {9f32cc42-cb2b-45ac-ad00-f00c170c7975}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {37b892bd-6593-4ed6-b3c8-559d981f9e56}, !- Handle
  unit2_Node_25,                          !- Name
  {3f58b281-37be-4ea7-8d31-23e65675e080}, !- Inlet Port
  {66142207-7b48-4e26-b878-d32217a42182}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {9f32cc42-cb2b-45ac-ad00-f00c170c7975}, !- Handle
  unit2_Air_Loop_HVAC_Return_Plenum_1,    !- Name
  {0577a219-b802-4f03-b02d-6a5547f44a63}, !- ThermalZone
  {3f58b281-37be-4ea7-8d31-23e65675e080}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {f2fc9dbc-00fa-41df-b79c-b25f038094c2}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {fa2eefb7-873d-4d86-bfb6-04c058b8e2fe}, !- Handle
  {51f393e6-307b-4eb4-94c4-5ddfc5af7622}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {13896038-6314-4179-9504-65971e4d6250}, !- Handle
  {dfe95321-dd58-4010-b2cc-9672cd6011d6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ad433193-be7f-4c22-9d7f-7de5cd4e9f06}, !- Handle
  {b8db5be8-8a3b-4557-800d-e71342b3746c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a19b76d7-c473-450e-8591-dc433847e5b0}, !- Handle
  {b32cc32b-4407-47ca-a688-cfd70b4065ac}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1a93fb8d-9bcb-4993-bc4c-1eb0d94bfaa2}, !- Handle
  {0968776a-7e36-4cd8-84b9-fdc40a5dceef}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {efbc1184-a1be-40e4-86e9-f8170d0cbd58}, !- Handle
  {55f26a48-c05a-4f57-b29e-8567c69d3aec}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Construction,
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Handle
  unit2_AdiabaticConst,                   !- Name
  ,                                       !- Surface Rendering Name
  {cb2d7e30-d085-4159-85ad-216b040b3bcb}; !- Layer 1

OS:Material:NoMass,
  {cb2d7e30-d085-4159-85ad-216b040b3bcb}, !- Handle
  unit2_Adiabatic,                        !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {51f393e6-307b-4eb4-94c4-5ddfc5af7622}, !- Handle
  unit2_Surface_6,                        !- Name
  RoofCeiling,                            !- Surface Type
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Construction Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe95321-dd58-4010-b2cc-9672cd6011d6}, !- Handle
  unit2_Surface_5,                        !- Name
  Wall,                                   !- Surface Type
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Construction Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32cc32b-4407-47ca-a688-cfd70b4065ac}, !- Handle
  unit2_Surface_3,                        !- Name
  Wall,                                   !- Surface Type
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Construction Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0968776a-7e36-4cd8-84b9-fdc40a5dceef}, !- Handle
  unit2_Surface_2,                        !- Name
  Wall,                                   !- Surface Type
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Construction Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f26a48-c05a-4f57-b29e-8567c69d3aec}, !- Handle
  unit2_Surface_1,                        !- Name
  Floor,                                  !- Surface Type
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Construction Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Handle
  unit2_central_ac_and_furnace_airloop_ret_air_space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  200,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0577a219-b802-4f03-b02d-6a5547f44a63}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {d7bb23bf-7384-4622-b629-e6bbe182721c}, !- Handle
  unit2_Zone_HVAC_Equipment_List_4,       !- Name
  {0577a219-b802-4f03-b02d-6a5547f44a63}; !- Thermal Zone

OS:Sizing:Zone,
  {880c7755-a654-46c8-b5e2-5b0436a67462}, !- Handle
  {0577a219-b802-4f03-b02d-6a5547f44a63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {144698e4-8add-46af-b22e-c2cc6f021a0a}, !- Handle
  {0577a219-b802-4f03-b02d-6a5547f44a63}; !- HVAC Component

OS:Surface,
  {b8db5be8-8a3b-4557-800d-e71342b3746c}, !- Handle
  unit2_Surface_4,                        !- Name
  Wall,                                   !- Surface Type
  {fd6e30cd-4c26-42a6-b93a-4de42c80872c}, !- Construction Name
  {989260b7-1f53-4783-b648-2d8d0259d065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {04d1fb96-c156-4565-8f76-4bdeca6cf183}, !- Handle
  {0577a219-b802-4f03-b02d-6a5547f44a63}; !- HVAC Component

OS:PortList,
  {482aec39-34ab-4ca3-840b-8d54eeb8bb47}, !- Handle
  {0577a219-b802-4f03-b02d-6a5547f44a63}; !- HVAC Component

OS:Connection,
  {25e4c574-baf5-46e4-8ba7-ac70acf1f655}, !- Handle
  {0577a219-b802-4f03-b02d-6a5547f44a63}, !- Source Object
  11,                                     !- Outlet Port
  {63a084e2-a29c-4be7-b339-1f276dd280f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63a084e2-a29c-4be7-b339-1f276dd280f0}, !- Handle
  unit2_Node_23,                          !- Name
  {25e4c574-baf5-46e4-8ba7-ac70acf1f655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {0577a219-b802-4f03-b02d-6a5547f44a63}, !- Handle
  unit2_central_ac_and_furnace_airloop_ret_air_zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {482aec39-34ab-4ca3-840b-8d54eeb8bb47}, !- Zone Air Inlet Port List
  {04d1fb96-c156-4565-8f76-4bdeca6cf183}, !- Zone Air Exhaust Port List
  {25e4c574-baf5-46e4-8ba7-ac70acf1f655}, !- Zone Air Node Name
  {144698e4-8add-46af-b22e-c2cc6f021a0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {25ceb25e-f0f9-4152-9358-4ac7de43e01c}, !- Handle
  unit2_central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  unit2_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {afdf1da1-d78b-43a4-bdf2-c94b6ffd9516}, !- Handle
  unit2_central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  unit2_central_ac_and_furnace_supply_fan, !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f5604e2e-efd1-4ab4-a3be-fc906244ca49}, !- Handle
  unit2_central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:Sensor,
  {fa8ad397-882a-4301-875d-c541f23cf9cf}, !- Handle
  unit2_cool_season,                      !- Name
  unit2_cooling_season_schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {2758a394-79af-41c9-aa93-f0c3bc4565ac}, !- Handle
  unit2_cooling_season_schedule_day_2,    !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47d38449-f86c-4fdf-a441-8a7ae422abce}, !- Handle
  unit2_cooling_season_schedule_allday_rule_2, !- Name
  {017a4f2f-c18d-406a-b230-75d4a9389580}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2758a394-79af-41c9-aa93-f0c3bc4565ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {26f6f306-9c5a-4000-969a-a9649d93a59b}, !- Handle
  unit2_cooling_season_schedule_allday_rule_1, !- Name
  {017a4f2f-c18d-406a-b230-75d4a9389580}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e0cf3d1-3906-4128-bfaf-5ce2aabc1a75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60ed59d2-34e2-43b0-ae56-0c0ee0f0e16b}, !- Handle
  unit2_cooling_season_schedule_day,      !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31eb1e52-3cd7-4764-956e-7d78134b7447}, !- Handle
  unit2_cooling_season_schedule_allday_rule, !- Name
  {017a4f2f-c18d-406a-b230-75d4a9389580}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60ed59d2-34e2-43b0-ae56-0c0ee0f0e16b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65c936c6-c9c4-47fd-b944-df106d55cf7c}, !- Handle
  unit2_cooling_season_schedule_default_day, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {017a4f2f-c18d-406a-b230-75d4a9389580}, !- Handle
  unit2_cooling_season_schedule,          !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {65c936c6-c9c4-47fd-b944-df106d55cf7c}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Sensor,
  {82b89a99-7941-43c7-84b7-bcb9519d1e94}, !- Handle
  unit2_tout_s,                           !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {170c0a87-431f-4ad6-ab41-4a866c660e19}, !- Handle
  unit2_tin_s,                            !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de311b5c-2283-469d-a8a1-84c94a932b64}, !- Handle
  unit2_site_vw_s,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae057874-ef2e-4000-b371-7c6dea96945b}, !- Handle
  unit2_win_s,                            !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba56512f-2816-4d02-8bec-f0ec3515cae9}, !- Handle
  unit2_out_wt_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e9385648-238d-4e83-ad4b-5beac2512ee8}, !- Handle
  unit2_out_pb_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {2946f675-2223-4b69-8f37-d54a98b878f7}, !- Handle
  unit2_general_water_use_latent,         !- Name
  {e208a952-8cea-4257-bdc8-21c9841092ca}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {f0fd2dfc-775e-444d-a01e-472169123f12}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {e208a952-8cea-4257-bdc8-21c9841092ca}, !- Handle
  unit2_general_water_use_latent,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.7899806618152,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1c438dbb-78f3-4efe-a0d1-3d56246786f4}, !- Handle
  unit2_general_water_use_sensible,       !- Name
  {a12458cd-4cba-4406-b5d4-3ac091213c77}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {f0fd2dfc-775e-444d-a01e-472169123f12}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {a12458cd-4cba-4406-b5d4-3ac091213c77}, !- Handle
  unit2_general_water_use_sensible,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -27.3881978088733,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {3f97a07f-1e24-4f8f-823b-97edfc1fd1aa}, !- Handle
  unit2_general_water_use_schedule_day,   !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:Schedule:Rule,
  {6d60dba4-2d51-4b16-94f9-1170edc89147}, !- Handle
  unit2_general_water_use_schedule_allday_rule, !- Name
  {f0fd2dfc-775e-444d-a01e-472169123f12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f97a07f-1e24-4f8f-823b-97edfc1fd1aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d98027c0-cd31-4421-a8ef-c352cc99930a}, !- Handle
  unit2_general_water_use_schedule_default_day, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0fd2dfc-775e-444d-a01e-472169123f12}, !- Handle
  unit2_general_water_use_schedule,       !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {d98027c0-cd31-4421-a8ef-c352cc99930a}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {2b71f009-c56e-4b85-bb64-6b37c203d9e2}, !- Handle
  unit2_ActivityLevel,                    !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {e0a34728-d5b6-495b-9d73-e984c4d8916d}, !- Handle
  unit2_occupants,                        !- Name
  {ffd21da7-be28-4bf1-b3a5-a8b0f6726b7e}, !- People Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {9f414946-686b-4b80-9076-4dbd8d7fd251}, !- Number of People Schedule Name
  {ff8b6585-4c8c-45be-b6b2-3c2ed793725a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ffd21da7-be28-4bf1-b3a5-a8b0f6726b7e}, !- Handle
  unit2_occupants,                        !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {ff8b6585-4c8c-45be-b6b2-3c2ed793725a}, !- Handle
  unit2_occupants_activity_schedule,      !- Name
  {2b71f009-c56e-4b85-bb64-6b37c203d9e2}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:File,
  {9f414946-686b-4b80-9076-4dbd8d7fd251}, !- Handle
  unit2_occupants,                        !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {15898f27-a332-4a83-9d8d-28057fbf07b4}, !- Handle
  unit2_misc_plug_loads,                  !- Name
  {890148b3-1082-4c55-9c89-38c6dde18067}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {76b466ee-fb03-460d-bf91-b5c24ff1bb6a}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {890148b3-1082-4c55-9c89-38c6dde18067}, !- Handle
  unit2_misc_plug_loads,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  188.504654958545,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:File,
  {76b466ee-fb03-460d-bf91-b5c24ff1bb6a}, !- Handle
  unit2_plug_loads_other,                 !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {93869280-5776-46e6-9e5b-32dddbeec037}, !- Handle
  unit2_misc_tv,                          !- Name
  {e9b593a1-4981-408b-adc5-ebb42ddc65e3}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {6750f510-6672-455c-882b-cb93be36249d}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e9b593a1-4981-408b-adc5-ebb42ddc65e3}, !- Handle
  unit2_misc_tv,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  299.698882005206,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {6750f510-6672-455c-882b-cb93be36249d}, !- Handle
  unit2_plug_loads_tv,                    !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Exterior:Lights,
  {ca63db7c-80bd-41a2-aaf8-e28e24492313}, !- Handle
  unit2_exterior_lighting,                !- Name
  {ee0bbf75-d52b-4c9f-8900-560babb61169}, !- Exterior Lights Definition Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ee0bbf75-d52b-4c9f-8900-560babb61169}, !- Handle
  unit2_exterior_lighting,                !- Name
  40.5846575342466;                       !- Design Level {W}

OS:Schedule:Day,
  {aa6856ec-8ed9-448f-9be7-574719e8d9ae}, !- Handle
  unit2_exterior_lighting_schedule_day_11, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3130260d-cb6e-4493-992e-4f54fbd424d7}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_11, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa6856ec-8ed9-448f-9be7-574719e8d9ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fba4623-b81c-4bf3-8c95-322239b5e8d7}, !- Handle
  unit2_exterior_lighting_schedule_day_10, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:AdditionalProperties,
  {98d39073-314e-45d6-879d-9b9c25c0a21d}, !- Handle
  {5735ffe1-7a12-440b-b9f2-dcbf33a783c3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:Schedule:Rule,
  {a43a2547-c08c-4ea5-a7ab-e7b988c3d09a}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_10, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fba4623-b81c-4bf3-8c95-322239b5e8d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {efbaa097-9273-4dab-8d25-aa5d2166b84c}, !- Handle
  unit2_exterior_lighting_schedule_day_9, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {90b002ba-b5f4-4c74-ae31-646b62574d45}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_9, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {efbaa097-9273-4dab-8d25-aa5d2166b84c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfce8958-7fe5-4e75-9bb8-1a7d8697c8fb}, !- Handle
  unit2_exterior_lighting_schedule_day_8, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d5487889-6d8c-476b-a506-5570930b91ad}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_8, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bfce8958-7fe5-4e75-9bb8-1a7d8697c8fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56fc63e2-ae34-4e13-902e-b9fc2458cb51}, !- Handle
  unit2_exterior_lighting_schedule_day_7, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7abd14fc-a1b1-4f2f-8978-fb3af78aed0c}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_7, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {56fc63e2-ae34-4e13-902e-b9fc2458cb51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a7a47e8-e1a9-4872-9f63-48b2fa8e1332}, !- Handle
  unit2_exterior_lighting_schedule_day_6, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b08cc16b-e3fa-4184-85ff-7deeac708ee6}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_6, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1a7a47e8-e1a9-4872-9f63-48b2fa8e1332}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06652788-4216-491d-9293-eebfd7f2c4ed}, !- Handle
  unit2_exterior_lighting_schedule_day_5, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4acb3d26-2345-4c79-a469-1997a72d1a8f}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_5, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {06652788-4216-491d-9293-eebfd7f2c4ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be72d366-7285-4d74-9617-b304c5702db5}, !- Handle
  unit2_exterior_lighting_schedule_day_4, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {352de2e8-f916-435f-bbe2-b965a33be88f}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_4, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {be72d366-7285-4d74-9617-b304c5702db5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abdb9a5c-da19-453d-88d3-1c0f2cc3d7cd}, !- Handle
  unit2_exterior_lighting_schedule_day_3, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7cd1a45b-9c4e-4541-8e03-94ac47d67bf1}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_3, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {abdb9a5c-da19-453d-88d3-1c0f2cc3d7cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ba6fca8-fac5-43fb-b638-10e00e9a8b67}, !- Handle
  unit2_exterior_lighting_schedule_day_2, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dc64e9d1-86c5-483f-8a25-cb69e74ab84b}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_2, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7ba6fca8-fac5-43fb-b638-10e00e9a8b67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef113ba0-e2c8-4695-a600-8568d4f48428}, !- Handle
  unit2_exterior_lighting_schedule_day_1, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {79c2a776-cc58-45d8-8e21-46f1db86444d}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_1, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ef113ba0-e2c8-4695-a600-8568d4f48428}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e315a418-addb-4719-ab1f-aa79744ba721}, !- Handle
  unit2_exterior_lighting_schedule_day,   !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {77a99497-0714-4c55-9f82-0338911e6fb5}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule, !- Name
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e315a418-addb-4719-ab1f-aa79744ba721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5564df23-919c-425f-ac62-fec9b2d62eeb}, !- Handle
  unit2_exterior_lighting_schedule_default_day, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e99c95b6-24b2-4d8a-b2a8-8bc2cb235422}, !- Handle
  unit2_exterior_lighting_schedule,       !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {5564df23-919c-425f-ac62-fec9b2d62eeb}; !- Default Day Schedule Name

OS:Lights,
  {e4390ae9-6b88-4447-a7e6-2fc6e12136db}, !- Handle
  unit2_interior_lighting,                !- Name
  {22a244d1-7e00-4eb6-8f73-fdd416100600}, !- Lights Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {035a885a-242d-4f8c-8b48-c1c8abc2b0da}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {22a244d1-7e00-4eb6-8f73-fdd416100600}, !- Handle
  unit2_interior_lighting,                !- Name
  LightingLevel,                          !- Design Level Calculation Method
  884.547271496659,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:File,
  {035a885a-242d-4f8c-8b48-c1c8abc2b0da}, !- Handle
  unit2_lighting_interior,                !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {dc736f4b-057a-4ef9-af65-cae0847c7c9e}, !- Handle
  unit2_dishwasher,                       !- Name
  {a25578ad-c145-4078-bf7c-74d3aca0219c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dfe0c8ad-bbb4-4600-8e23-6873b98b4c2a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {a25578ad-c145-4078-bf7c-74d3aca0219c}, !- Handle
  unit2_dishwasher,                       !- Name
  dishwasher,                             !- End-Use Subcategory
  1.38623236371623e-05;                   !- Peak Flow Rate {m3/s}

OS:Schedule:File,
  {dfe0c8ad-bbb4-4600-8e23-6873b98b4c2a}, !- Handle
  unit2_hot_water_dishwasher,             !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {ec3f495f-908e-42ad-885a-30180876e9c3}, !- Handle
  unit2_clothes_washer,                   !- Name
  {696b248e-8c98-4727-aff1-7e7dbe77d67d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {90fe0646-dc53-4dd5-9271-3f859e343699}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {696b248e-8c98-4727-aff1-7e7dbe77d67d}, !- Handle
  unit2_clothes_washer,                   !- Name
  clothes washer,                         !- End-Use Subcategory
  1.51078054064826e-05;                   !- Peak Flow Rate {m3/s}

OS:Schedule:File,
  {90fe0646-dc53-4dd5-9271-3f859e343699}, !- Handle
  unit2_hot_water_clothes_washer,         !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {ca18aab1-ba61-4588-9526-7e262337535f}, !- Handle
  unit2_dhw_distribution_waste,           !- Name
  {d6363ad3-f54f-4690-acfe-daa54a097308}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2a6764ec-65c2-4641-8b55-7cfdc3459682}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {d6363ad3-f54f-4690-acfe-daa54a097308}, !- Handle
  unit2_dhw_distribution_waste,           !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  5.37199763637354e-06,                   !- Peak Flow Rate {m3/s}
  {3eb7a9ca-e95b-4a5a-b9b1-d77fbd15ca7f}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {5056c64f-a1b2-4cf2-a383-0d11f8aa2d73}, !- Handle
  unit2_dhw_fixtures,                     !- Name
  {433a6387-cdb7-4868-8ee5-480dbab6e48d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2a6764ec-65c2-4641-8b55-7cfdc3459682}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {433a6387-cdb7-4868-8ee5-480dbab6e48d}, !- Handle
  unit2_dhw_fixtures,                     !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.03238390330307e-05,                   !- Peak Flow Rate {m3/s}
  {3eb7a9ca-e95b-4a5a-b9b1-d77fbd15ca7f}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {2a6764ec-65c2-4641-8b55-7cfdc3459682}, !- Handle
  unit2_hot_water_fixtures,               !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {3eb7a9ca-e95b-4a5a-b9b1-d77fbd15ca7f}, !- Handle
  unit2_mixed_water_temperature_schedule, !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:OtherEquipment,
  {6f178d29-90be-46f5-be9f-a0ec291df10a}, !- Handle
  unit2_cooking_range_1,                  !- Name
  {9ea2f28e-bf54-4b32-9e8b-95b2068c6869}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {79e17fb3-53bc-4a72-84f4-202d1ca0f5d3}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {9ea2f28e-bf54-4b32-9e8b-95b2068c6869}, !- Handle
  unit2_cooking_range_2,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4737.5834600718,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8b1af203-d5ea-44d6-9109-0c7d7630348b}, !- Handle
  unit2_cooking_range,                    !- Name
  {a81ea5a6-179b-4f31-bb1e-69ea236e301f}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {79e17fb3-53bc-4a72-84f4-202d1ca0f5d3}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a81ea5a6-179b-4f31-bb1e-69ea236e301f}, !- Handle
  unit2_cooking_range,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  161.653057645293,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:File,
  {79e17fb3-53bc-4a72-84f4-202d1ca0f5d3}, !- Handle
  unit2_cooking_range,                    !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {a6614fa6-578c-41f7-a82a-02da7b32b926}, !- Handle
  unit2_fridge,                           !- Name
  {25231deb-c38d-41b5-80db-d6197e68a0d9}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {7e499fbb-f68a-4354-8f36-4eab0542903f}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {25231deb-c38d-41b5-80db-d6197e68a0d9}, !- Handle
  unit2_fridge,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7716894977169,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:ProgramCallingManager,
  {38cfb75c-368c-4a61-b777-47272690d021}, !- Handle
  unit2_fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {453d2674-eca6-45bc-8536-927c11ec989c}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {453d2674-eca6-45bc-8536-927c11ec989c}, !- Handle
  unit2_fridge_schedule_program,          !- Name
  Set Tin = unit2_fridge_tin_s*(9.0/5.0)+32.0, !- Program Line 1
  Set unit2_fridge_schedule_act = 0,      !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set unit2_fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set unit2_fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set unit2_fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set unit2_fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set unit2_fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set unit2_fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set unit2_fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set unit2_fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set unit2_fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set unit2_fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set unit2_fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set unit2_fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set unit2_fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set unit2_fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set unit2_fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set unit2_fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set unit2_fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set unit2_fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set unit2_fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set unit2_fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set unit2_fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set unit2_fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set unit2_fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set unit2_fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:Actuator,
  {aac37a4b-a031-4e97-977c-f853e15defeb}, !- Handle
  unit2_fridge_schedule_act,              !- Name
  {7e499fbb-f68a-4354-8f36-4eab0542903f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {7fc769d5-ac78-4358-8a48-2285d4e58f67}, !- Handle
  unit2_fridge_tin_s,                     !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {7e499fbb-f68a-4354-8f36-4eab0542903f}, !- Handle
  unit2_fridge_schedule,                  !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ElectricEquipment,
  {19e01e49-6d9d-4b39-85cf-9aaef6b8a6d8}, !- Handle
  unit2_dishwasher,                       !- Name
  {095a1d27-3e51-467c-8166-197082a4197c}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {062aef1a-3aee-451c-887a-594af30c9b99}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {095a1d27-3e51-467c-8166-197082a4197c}, !- Handle
  unit2_dishwasher,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1503.81109827692,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:File,
  {062aef1a-3aee-451c-887a-594af30c9b99}, !- Handle
  unit2_dishwasher,                       !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:OtherEquipment,
  {28d3f5e0-4ca1-4d8c-b719-d141e02f3282}, !- Handle
  unit2_clothes_dryer_1,                  !- Name
  {7637a6c0-45cc-4225-8917-f2eab15d193e}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {d854476a-484c-4fe0-af8f-e95a03887d8e}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7637a6c0-45cc-4225-8917-f2eab15d193e}, !- Handle
  unit2_clothes_dryer_2,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8609.98750870457,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {18bf64e6-f36b-4976-b345-96b9671787d3}, !- Handle
  unit2_clothes_dryer,                    !- Name
  {53e951bb-cbc6-4544-84aa-6361171ba26e}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {d854476a-484c-4fe0-af8f-e95a03887d8e}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {53e951bb-cbc6-4544-84aa-6361171ba26e}, !- Handle
  unit2_clothes_dryer,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  648.090477234482,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Schedule:File,
  {d854476a-484c-4fe0-af8f-e95a03887d8e}, !- Handle
  unit2_clothes_dryer,                    !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {ab772f89-57fb-48b9-bdb3-7c987ef51a1b}, !- Handle
  unit2_clothes_washer,                   !- Name
  {60a1ad88-07eb-4715-988d-bc899dea0a6b}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {e4ab62f9-f421-463b-8627-21a2765f2d29}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {60a1ad88-07eb-4715-988d-bc899dea0a6b}, !- Handle
  unit2_clothes_washer,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  941.220702067459,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:File,
  {e4ab62f9-f421-463b-8627-21a2765f2d29}, !- Handle
  unit2_clothes_washer,                   !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Connection,
  {952095a5-13f8-4969-a5fb-e1be5284be6c}, !- Handle
  {623e7f83-568d-4655-b402-25aa1abe482a}, !- Source Object
  3,                                      !- Outlet Port
  {64752562-1e52-4819-b62a-0f4c8e152f11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d492880-202d-40df-976a-9cf24b344c32}, !- Handle
  {e3b92c07-c440-47ac-a6df-9d334d5f8b70}, !- Source Object
  3,                                      !- Outlet Port
  {623e7f83-568d-4655-b402-25aa1abe482a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccef46e4-64af-4668-a166-ee5a69efdcdc}, !- Handle
  {65b4e13f-3a09-4173-aaa4-dd6e2209caae}, !- Source Object
  3,                                      !- Outlet Port
  {e3b92c07-c440-47ac-a6df-9d334d5f8b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {623e7f83-568d-4655-b402-25aa1abe482a}, !- Handle
  unit2_Node_22,                          !- Name
  {5d492880-202d-40df-976a-9cf24b344c32}, !- Inlet Port
  {952095a5-13f8-4969-a5fb-e1be5284be6c}; !- Outlet Port

OS:AdditionalProperties,
  {3f32d364-8028-4b33-baa7-944a6443e7c5}, !- Handle
  {e3b92c07-c440-47ac-a6df-9d334d5f8b70}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1_2;                  !- Feature Value 1

OS:WaterUse:Connections,
  {e3b92c07-c440-47ac-a6df-9d334d5f8b70}, !- Handle
  unit2_Water_Use_Connections_1,          !- Name
  {ccef46e4-64af-4668-a166-ee5a69efdcdc}, !- Inlet Node Name
  {5d492880-202d-40df-976a-9cf24b344c32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5056c64f-a1b2-4cf2-a383-0d11f8aa2d73}, !- Water Use Equipment Name 1
  {ca18aab1-ba61-4588-9526-7e262337535f}, !- Water Use Equipment Name 2
  {ec3f495f-908e-42ad-885a-30180876e9c3}, !- Water Use Equipment Name 3
  {dc736f4b-057a-4ef9-af65-cae0847c7c9e}; !- Water Use Equipment Name 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {f2bbb4a7-693f-4179-9800-0f55ed87abd7}, !- Handle
  unit2_water_heater_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {7bac09c5-851d-4a1b-bcf2-2ff82a8cae4c}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7bac09c5-851d-4a1b-bcf2-2ff82a8cae4c}, !- Handle
  unit2_water_heater_EC_adj,              !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = unit2_water_heater_energy + unit2_water_heater_on_cycle_parasitic + unit2_water_heater_off_cycle_parasitic, !- Program Line 2
  Set unit2_water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Actuator,
  {73c067a4-6667-45fc-afac-b968614f8213}, !- Handle
  unit2_water_heater_ec_adj_act,          !- Name
  {06315266-000a-4e1c-a677-92dbc893fb88}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {729d6273-082f-43c9-82c8-43ed7e672997}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {df5ca8ec-da25-453e-b114-dd472101eacc}, !- Handle
  unit2_water_heater_off_cycle_parasitic, !- Name
  unit2_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0368ba78-4af7-4388-af08-91eeabb60ee0}, !- Handle
  unit2_water_heater_on_cycle_parasitic,  !- Name
  unit2_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d30d287-e607-4c3b-9304-4cbc44fbb53a}, !- Handle
  unit2_water_heater_energy,              !- Name
  unit2_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {0d7548fd-2a3e-4b3f-8a6e-914b78675bfd}, !- Handle
  {06315266-000a-4e1c-a677-92dbc893fb88}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1_2;                  !- Feature Value 1

OS:OtherEquipment,
  {06315266-000a-4e1c-a677-92dbc893fb88}, !- Handle
  unit2_water_heater_energy_adjustment1,  !- Name
  {4f9d1284-a9ae-4527-948d-dff967758d11}, !- Other Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {4f9d1284-a9ae-4527-948d-dff967758d11}, !- Handle
  unit2_water_heater_energy_adjustment1,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {34d43027-3708-4a8e-b5d7-657f0352c65f}, !- Handle
  {827ac4a5-90fb-4a42-aa6d-8bc5875ce204}, !- Source Object
  3,                                      !- Outlet Port
  {39a674e9-97c4-4b64-8f82-faf6e6551424}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {07d2e53b-9a32-441a-8e0f-da7cd8492717}, !- Handle
  {673a401e-1e81-46b5-9876-84bf1373f148}, !- Source Object
  32,                                     !- Outlet Port
  {827ac4a5-90fb-4a42-aa6d-8bc5875ce204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee960295-31cc-4252-855a-282474c74d17}, !- Handle
  {a33e3783-b7b7-4218-b9ae-6bc1b750e07c}, !- Source Object
  3,                                      !- Outlet Port
  {673a401e-1e81-46b5-9876-84bf1373f148}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {827ac4a5-90fb-4a42-aa6d-8bc5875ce204}, !- Handle
  unit2_Node_21,                          !- Name
  {07d2e53b-9a32-441a-8e0f-da7cd8492717}, !- Inlet Port
  {34d43027-3708-4a8e-b5d7-657f0352c65f}; !- Outlet Port

OS:Connection,
  {24d9f79e-f375-424d-99db-4ca532524fbe}, !- Handle
  {c2f550f6-3213-485e-ba95-0f4bc8eaceee}, !- Source Object
  4,                                      !- Outlet Port
  {a33e3783-b7b7-4218-b9ae-6bc1b750e07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a33e3783-b7b7-4218-b9ae-6bc1b750e07c}, !- Handle
  unit2_Node_20,                          !- Name
  {24d9f79e-f375-424d-99db-4ca532524fbe}, !- Inlet Port
  {ee960295-31cc-4252-855a-282474c74d17}; !- Outlet Port

OS:AdditionalProperties,
  {3ca09ad8-2291-4733-9ef1-32c3afaac633}, !- Handle
  {673a401e-1e81-46b5-9876-84bf1373f148}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1_2;                  !- Feature Value 1

OS:Schedule:Constant,
  {497ce663-0893-4a42-83ae-0859fef3007d}, !- Handle
  unit2_water_heater_setpoint,            !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Sizing,
  {87c71ba9-c544-4216-9f80-dc5aa2ddbe29}, !- Handle
  {673a401e-1e81-46b5-9876-84bf1373f148}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterHeater:Mixed,
  {673a401e-1e81-46b5-9876-84bf1373f148}, !- Handle
  unit2_water_heater,                     !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {497ce663-0893-4a42-83ae-0859fef3007d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.785175832211384,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.30013412880273,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.91,                                   !- Off Cycle Loss Fraction to Thermal Zone
  2.30013412880273,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ee960295-31cc-4252-855a-282474c74d17}, !- Use Side Inlet Node Name
  {07d2e53b-9a32-441a-8e0f-da7cd8492717}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {9224e548-5a3c-441c-bf4b-b4cc75513e08}, !- Handle
  unit2_Setpoint_Manager_Scheduled_1,     !- Name
  Temperature,                            !- Control Variable
  {ed4bcc4a-0914-459f-912c-debee8d256d1}, !- Schedule Name
  {e7505799-7392-4b95-a248-8e4822696a83}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {ed4bcc4a-0914-459f-912c-debee8d256d1}, !- Handle
  unit2_dhw_temp,                         !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {4a6332a3-ba48-4923-b985-5f62f2dfcf1f}, !- Handle
  {fca9b8be-e638-43e2-a644-622c28941073}, !- Source Object
  3,                                      !- Outlet Port
  {c2f550f6-3213-485e-ba95-0f4bc8eaceee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33f686b-9c0c-4449-adc5-5dac81e4da54}, !- Handle
  {e8508026-71c6-44ef-9cfa-1612de6f8cfe}, !- Source Object
  3,                                      !- Outlet Port
  {fca9b8be-e638-43e2-a644-622c28941073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b742308-cd81-4bed-bfbb-c09dd5ddc055}, !- Handle
  {2df4c6fc-4105-4362-ba6f-b31d4ed12c6d}, !- Source Object
  3,                                      !- Outlet Port
  {e8508026-71c6-44ef-9cfa-1612de6f8cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fca9b8be-e638-43e2-a644-622c28941073}, !- Handle
  unit2_Node_19,                          !- Name
  {a33f686b-9c0c-4449-adc5-5dac81e4da54}, !- Inlet Port
  {4a6332a3-ba48-4923-b985-5f62f2dfcf1f}; !- Outlet Port

OS:Pump:VariableSpeed,
  {e8508026-71c6-44ef-9cfa-1612de6f8cfe}, !- Handle
  unit2_dhw_loop_pump,                    !- Name
  {0b742308-cd81-4bed-bfbb-c09dd5ddc055}, !- Inlet Node Name
  {a33f686b-9c0c-4449-adc5-5dac81e4da54}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {456e7204-57b7-4320-bb5f-3332d0c920b9}, !- Handle
  {cc6b478f-ff21-491b-9d52-0774fd82a849}, !- Source Object
  3,                                      !- Outlet Port
  {e7505799-7392-4b95-a248-8e4822696a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beeaf3d6-e4e8-49f2-b056-ca289c4b55a5}, !- Handle
  {f2afbb83-d778-4db7-823c-3b6616f12d51}, !- Source Object
  3,                                      !- Outlet Port
  {cc6b478f-ff21-491b-9d52-0774fd82a849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e7a7ae-461e-4f0c-9e2f-4f07d5d464ba}, !- Handle
  {39a674e9-97c4-4b64-8f82-faf6e6551424}, !- Source Object
  2,                                      !- Outlet Port
  {f2afbb83-d778-4db7-823c-3b6616f12d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2afbb83-d778-4db7-823c-3b6616f12d51}, !- Handle
  unit2_Node_18,                          !- Name
  {c5e7a7ae-461e-4f0c-9e2f-4f07d5d464ba}, !- Inlet Port
  {beeaf3d6-e4e8-49f2-b056-ca289c4b55a5}; !- Outlet Port

OS:Connection,
  {d4f4d2f4-dbde-4095-a11d-398c6427bdc7}, !- Handle
  {6b0880a4-eb07-4039-91ee-16893d87dfd3}, !- Source Object
  3,                                      !- Outlet Port
  {39a674e9-97c4-4b64-8f82-faf6e6551424}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c934af7-73c0-4e0a-accd-b41d39124351}, !- Handle
  {46f984f1-267e-4dbd-9b1e-e1ff11afef40}, !- Source Object
  3,                                      !- Outlet Port
  {6b0880a4-eb07-4039-91ee-16893d87dfd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95cc5c9-d415-4916-9e6b-77f258ad7e71}, !- Handle
  {faec4407-5e26-462c-9314-e89ffde34077}, !- Source Object
  3,                                      !- Outlet Port
  {46f984f1-267e-4dbd-9b1e-e1ff11afef40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b0880a4-eb07-4039-91ee-16893d87dfd3}, !- Handle
  unit2_Node_17,                          !- Name
  {4c934af7-73c0-4e0a-accd-b41d39124351}, !- Inlet Port
  {d4f4d2f4-dbde-4095-a11d-398c6427bdc7}; !- Outlet Port

OS:Pipe:Adiabatic,
  {cc6b478f-ff21-491b-9d52-0774fd82a849}, !- Handle
  unit2_Pipe_Adiabatic_2,                 !- Name
  {beeaf3d6-e4e8-49f2-b056-ca289c4b55a5}, !- Inlet Node Name
  {456e7204-57b7-4320-bb5f-3332d0c920b9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {46f984f1-267e-4dbd-9b1e-e1ff11afef40}, !- Handle
  unit2_Pipe_Adiabatic_1,                 !- Name
  {c95cc5c9-d415-4916-9e6b-77f258ad7e71}, !- Inlet Node Name
  {4c934af7-73c0-4e0a-accd-b41d39124351}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {469b60b1-539c-4d1a-89b2-bc79b648c3d2}, !- Handle
  unit2_Plant_Loop_1_AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {05e269d4-d0b9-445a-8689-b3017a7c1a9d}, !- Handle
  {72c6390f-f4d8-4be6-ab30-5963c0fb0b60}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {270d8e10-6506-4810-82df-dce69c448fb0}, !- Handle
  {1f8332fe-1b80-40b3-9943-f65a362fa3f8}, !- Source Object
  3,                                      !- Outlet Port
  {72c6390f-f4d8-4be6-ab30-5963c0fb0b60}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {5b914aaf-c28c-4ec3-8e40-96f0a304051a}, !- Handle
  {64752562-1e52-4819-b62a-0f4c8e152f11}, !- Source Object
  2,                                      !- Outlet Port
  {1f8332fe-1b80-40b3-9943-f65a362fa3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4897415e-b03f-4bf0-9a33-ddb8866f8904}, !- Handle
  {652a9e3a-476e-476a-8c31-924f83d875e6}, !- Source Object
  3,                                      !- Outlet Port
  {65b4e13f-3a09-4173-aaa4-dd6e2209caae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92f2fab-4f55-447c-b481-44b953babf3b}, !- Handle
  {dcd587cf-01e2-461e-b314-01ea8531b8e8}, !- Source Object
  3,                                      !- Outlet Port
  {652a9e3a-476e-476a-8c31-924f83d875e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833a10ae-d416-4645-b86c-eb203c67d150}, !- Handle
  {72c6390f-f4d8-4be6-ab30-5963c0fb0b60}, !- Source Object
  17,                                     !- Outlet Port
  {dcd587cf-01e2-461e-b314-01ea8531b8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {652a9e3a-476e-476a-8c31-924f83d875e6}, !- Handle
  unit2_Connector_Splitter_2,             !- Name
  {b92f2fab-4f55-447c-b481-44b953babf3b}, !- Inlet Branch Name
  {4897415e-b03f-4bf0-9a33-ddb8866f8904}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {64752562-1e52-4819-b62a-0f4c8e152f11}, !- Handle
  unit2_Connector_Mixer_2,                !- Name
  {5b914aaf-c28c-4ec3-8e40-96f0a304051a}, !- Outlet Branch Name
  {952095a5-13f8-4969-a5fb-e1be5284be6c}; !- Inlet Branch Name 1

OS:Node,
  {65b4e13f-3a09-4173-aaa4-dd6e2209caae}, !- Handle
  unit2_Node_16,                          !- Name
  {4897415e-b03f-4bf0-9a33-ddb8866f8904}, !- Inlet Port
  {ccef46e4-64af-4668-a166-ee5a69efdcdc}; !- Outlet Port

OS:Node,
  {1f8332fe-1b80-40b3-9943-f65a362fa3f8}, !- Handle
  unit2_Node_15,                          !- Name
  {5b914aaf-c28c-4ec3-8e40-96f0a304051a}, !- Inlet Port
  {270d8e10-6506-4810-82df-dce69c448fb0}; !- Outlet Port

OS:Node,
  {dcd587cf-01e2-461e-b314-01ea8531b8e8}, !- Handle
  unit2_Node_14,                          !- Name
  {833a10ae-d416-4645-b86c-eb203c67d150}, !- Inlet Port
  {b92f2fab-4f55-447c-b481-44b953babf3b}; !- Outlet Port

OS:Connection,
  {78c2b5b5-d59c-411f-9ad1-cfa2a14d3044}, !- Handle
  {e7505799-7392-4b95-a248-8e4822696a83}, !- Source Object
  3,                                      !- Outlet Port
  {72c6390f-f4d8-4be6-ab30-5963c0fb0b60}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {98e4ff39-3749-4dcf-a30a-d22c5fde91ec}, !- Handle
  {c2f550f6-3213-485e-ba95-0f4bc8eaceee}, !- Source Object
  3,                                      !- Outlet Port
  {faec4407-5e26-462c-9314-e89ffde34077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4713ead-88a7-4dee-b108-fe89dac77d39}, !- Handle
  {72c6390f-f4d8-4be6-ab30-5963c0fb0b60}, !- Source Object
  14,                                     !- Outlet Port
  {2df4c6fc-4105-4362-ba6f-b31d4ed12c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {c2f550f6-3213-485e-ba95-0f4bc8eaceee}, !- Handle
  unit2_Connector_Splitter_1,             !- Name
  {4a6332a3-ba48-4923-b985-5f62f2dfcf1f}, !- Inlet Branch Name
  {98e4ff39-3749-4dcf-a30a-d22c5fde91ec}, !- Outlet Branch Name 1
  {24d9f79e-f375-424d-99db-4ca532524fbe}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {39a674e9-97c4-4b64-8f82-faf6e6551424}, !- Handle
  unit2_Connector_Mixer_1,                !- Name
  {c5e7a7ae-461e-4f0c-9e2f-4f07d5d464ba}, !- Outlet Branch Name
  {d4f4d2f4-dbde-4095-a11d-398c6427bdc7}, !- Inlet Branch Name 1
  {34d43027-3708-4a8e-b5d7-657f0352c65f}; !- Inlet Branch Name 2

OS:Node,
  {faec4407-5e26-462c-9314-e89ffde34077}, !- Handle
  unit2_Node_13,                          !- Name
  {98e4ff39-3749-4dcf-a30a-d22c5fde91ec}, !- Inlet Port
  {c95cc5c9-d415-4916-9e6b-77f258ad7e71}; !- Outlet Port

OS:Node,
  {e7505799-7392-4b95-a248-8e4822696a83}, !- Handle
  unit2_Node_12,                          !- Name
  {456e7204-57b7-4320-bb5f-3332d0c920b9}, !- Inlet Port
  {78c2b5b5-d59c-411f-9ad1-cfa2a14d3044}; !- Outlet Port

OS:Node,
  {2df4c6fc-4105-4362-ba6f-b31d4ed12c6d}, !- Handle
  unit2_Node_11,                          !- Name
  {e4713ead-88a7-4dee-b108-fe89dac77d39}, !- Inlet Port
  {0b742308-cd81-4bed-bfbb-c09dd5ddc055}; !- Outlet Port

OS:PlantLoop,
  {72c6390f-f4d8-4be6-ab30-5963c0fb0b60}, !- Handle
  unit2_dhw_loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e7505799-7392-4b95-a248-8e4822696a83}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {e4713ead-88a7-4dee-b108-fe89dac77d39}, !- Plant Side Inlet Node Name
  {78c2b5b5-d59c-411f-9ad1-cfa2a14d3044}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {833a10ae-d416-4645-b86c-eb203c67d150}, !- Demand Side Inlet Node Name
  {270d8e10-6506-4810-82df-dce69c448fb0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {469b60b1-539c-4d1a-89b2-bc79b648c3d2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {64752562-1e52-4819-b62a-0f4c8e152f11}, !- Demand Mixer Name
  {652a9e3a-476e-476a-8c31-924f83d875e6}, !- Demand Splitter Name
  {39a674e9-97c4-4b64-8f82-faf6e6551424}, !- Supply Mixer Name
  {c2f550f6-3213-485e-ba95-0f4bc8eaceee}; !- Supply Splitter Name

OS:ElectricEquipment,
  {9be13e76-bb20-4a77-9a9c-6efd778608a8}, !- Handle
  unit2_ceiling_fan,                      !- Name
  {3a0ace12-6f2c-408a-8177-073a80fff3cd}, !- Electric Equipment Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  {a07dc90d-a30c-4e9d-8318-128a40880913}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3a0ace12-6f2c-408a-8177-073a80fff3cd}, !- Handle
  unit2_ceiling_fan,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.0058099252544,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:External:File,
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- Handle
  unit2_External_File_1,                  !- Name
  in.schedules2.csv;                      !- File Name

OS:Schedule:File,
  {a07dc90d-a30c-4e9d-8318-128a40880913}, !- Handle
  unit2_ceiling_fan,                      !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  {52ff8ec7-3970-4011-9d66-b77abf8af111}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {0ea0d17c-160f-474c-b1a2-304889f5441e}, !- Handle
  unit2_Sequential_Fraction_Schedule_1,   !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {76061fbf-8e9b-47b0-b7f9-ed7e60e5bb70}, !- Handle
  unit2_Sequential_Fraction_Schedule,     !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {eabc57af-0dbd-497f-a0c8-cf8ed8f6b652}, !- Handle
  {4477552e-1d8f-4492-87d9-7fc18176efef}, !- Source Object
  4,                                      !- Outlet Port
  {ad0d3c5a-c564-422b-bb25-24b3fdb518b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366ae00d-cf3f-4619-a322-88d18fb93254}, !- Handle
  {b9b1e2ef-727a-486e-ae3d-154bf325510c}, !- Source Object
  3,                                      !- Outlet Port
  {4477552e-1d8f-4492-87d9-7fc18176efef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ccfd554-c9a6-4e93-b04c-f25868703a11}, !- Handle
  {43848608-19a6-454a-8b2f-36b294c0053c}, !- Source Object
  3,                                      !- Outlet Port
  {b9b1e2ef-727a-486e-ae3d-154bf325510c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9b1e2ef-727a-486e-ae3d-154bf325510c}, !- Handle
  unit2_Node_10,                          !- Name
  {7ccfd554-c9a6-4e93-b04c-f25868703a11}, !- Inlet Port
  {366ae00d-cf3f-4619-a322-88d18fb93254}; !- Outlet Port

OS:Connection,
  {0f165970-18da-48e8-8dfd-8577954209d2}, !- Handle
  {5ff60c9a-14c5-4250-94cf-117e9a3948d2}, !- Source Object
  2,                                      !- Outlet Port
  {0500cdf3-a9c1-4462-9943-fa28e52f39ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa11e3c-19c7-4be8-bc65-9db15c4aa160}, !- Handle
  {ad0d3c5a-c564-422b-bb25-24b3fdb518b7}, !- Source Object
  3,                                      !- Outlet Port
  {0c56fe3d-1232-4f21-8fed-f53814dd1426}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0500cdf3-a9c1-4462-9943-fa28e52f39ba}, !- Handle
  unit2_Node_9,                           !- Name
  {0f165970-18da-48e8-8dfd-8577954209d2}, !- Inlet Port
  {f2fc9dbc-00fa-41df-b79c-b25f038094c2}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4477552e-1d8f-4492-87d9-7fc18176efef}, !- Handle
  unit2_central_ac_and_furnace_terminal,  !- Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Availability Schedule Name
  {366ae00d-cf3f-4619-a322-88d18fb93254}, !- Air Inlet Node Name
  {eabc57af-0dbd-497f-a0c8-cf8ed8f6b652}, !- Air Outlet Node Name
  0.4304160681984;                        !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Ruleset,
  {425f1adb-a1ba-4d09-8e1f-19edb6ae10b5}, !- Handle
  unit2_natural_vent_schedule,            !- Name
  {04ebc48b-42e1-4953-bf23-b53c69faf1ff}, !- Schedule Type Limits Name
  {acc4a088-dcab-426e-b538-3d410f34fd1d}; !- Default Day Schedule Name

OS:Connection,
  {4e6e831a-c2bf-49f7-bd39-e2ca44527ea4}, !- Handle
  {a5b76dfe-3067-40fc-b699-3af75729625d}, !- Source Object
  7,                                      !- Outlet Port
  {1428fc21-1206-410b-aa7f-2e3f4934950d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f26f60-aefe-4b5b-b03c-1ca2827d5abd}, !- Handle
  {b5eb7bbf-33cd-435b-9fbc-37bc16a7a2cc}, !- Source Object
  3,                                      !- Outlet Port
  {a5b76dfe-3067-40fc-b699-3af75729625d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {aa4eb89e-fcab-4937-b9f0-caa6ee38c985}, !- Handle
  unit2_Air_Loop_HVAC_1_AvailabilityManagerAssignmentList; !- Name

OS:Sizing:System,
  {19bab947-21aa-4c5f-b12f-97b600a04645}, !- Handle
  {3b63e34a-d64c-445b-a50f-6983de414574}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Connection,
  {e03a9e83-34db-4e64-a5aa-e11c1e8d5215}, !- Handle
  {49392f50-7bc5-4fdd-8b70-da39e0a20715}, !- Source Object
  2,                                      !- Outlet Port
  {6154da96-9d62-49ee-86fe-b38a4cdb7774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafb1bdc-5faf-4bbb-93bb-d01d36db54a5}, !- Handle
  {d465bc84-9a79-469d-8311-7768ac4e495b}, !- Source Object
  3,                                      !- Outlet Port
  {43848608-19a6-454a-8b2f-36b294c0053c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneMixer,
  {49392f50-7bc5-4fdd-8b70-da39e0a20715}, !- Handle
  unit2_central_ac_and_furnace_zone_mixer, !- Name
  {e03a9e83-34db-4e64-a5aa-e11c1e8d5215}, !- Outlet Node Name
  {66142207-7b48-4e26-b878-d32217a42182}; !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {43848608-19a6-454a-8b2f-36b294c0053c}, !- Handle
  unit2_central_ac_and_furnace_zone_splitter, !- Name
  {fafb1bdc-5faf-4bbb-93bb-d01d36db54a5}, !- Inlet Node Name
  {7ccfd554-c9a6-4e93-b04c-f25868703a11}; !- Outlet Node Name 1

OS:Connection,
  {0dc3230e-c2e3-4228-9df6-ee4747ded547}, !- Handle
  {6154da96-9d62-49ee-86fe-b38a4cdb7774}, !- Source Object
  3,                                      !- Outlet Port
  {3b63e34a-d64c-445b-a50f-6983de414574}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2d9363c0-cba8-4a1e-a8cb-dbf9b3e1608b}, !- Handle
  {3b63e34a-d64c-445b-a50f-6983de414574}, !- Source Object
  11,                                     !- Outlet Port
  {d465bc84-9a79-469d-8311-7768ac4e495b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad0d3c5a-c564-422b-bb25-24b3fdb518b7}, !- Handle
  unit2_Node_8,                           !- Name
  {eabc57af-0dbd-497f-a0c8-cf8ed8f6b652}, !- Inlet Port
  {caa11e3c-19c7-4be8-bc65-9db15c4aa160}; !- Outlet Port

OS:Node,
  {6154da96-9d62-49ee-86fe-b38a4cdb7774}, !- Handle
  unit2_Node_7,                           !- Name
  {e03a9e83-34db-4e64-a5aa-e11c1e8d5215}, !- Inlet Port
  {0dc3230e-c2e3-4228-9df6-ee4747ded547}; !- Outlet Port

OS:Node,
  {d465bc84-9a79-469d-8311-7768ac4e495b}, !- Handle
  unit2_Node_6,                           !- Name
  {2d9363c0-cba8-4a1e-a8cb-dbf9b3e1608b}, !- Inlet Port
  {fafb1bdc-5faf-4bbb-93bb-d01d36db54a5}; !- Outlet Port

OS:Connection,
  {cdfa49c3-4694-4737-9f7d-d554c0ab0356}, !- Handle
  {1428fc21-1206-410b-aa7f-2e3f4934950d}, !- Source Object
  3,                                      !- Outlet Port
  {3b63e34a-d64c-445b-a50f-6983de414574}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16723709-29f6-43b3-a031-7935a7415b86}, !- Handle
  {3b63e34a-d64c-445b-a50f-6983de414574}, !- Source Object
  9,                                      !- Outlet Port
  {b5eb7bbf-33cd-435b-9fbc-37bc16a7a2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1428fc21-1206-410b-aa7f-2e3f4934950d}, !- Handle
  unit2_Node_5,                           !- Name
  {4e6e831a-c2bf-49f7-bd39-e2ca44527ea4}, !- Inlet Port
  {cdfa49c3-4694-4737-9f7d-d554c0ab0356}; !- Outlet Port

OS:Node,
  {b5eb7bbf-33cd-435b-9fbc-37bc16a7a2cc}, !- Handle
  unit2_Node_4,                           !- Name
  {16723709-29f6-43b3-a031-7935a7415b86}, !- Inlet Port
  {d0f26f60-aefe-4b5b-b03c-1ca2827d5abd}; !- Outlet Port

OS:AirLoopHVAC,
  {3b63e34a-d64c-445b-a50f-6983de414574}, !- Handle
  unit2_central_ac_and_furnace_airloop,   !- Name
  ,                                       !- Controller List Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Availability Schedule
  {aa4eb89e-fcab-4937-b9f0-caa6ee38c985}, !- Availability Manager List Name
  0.4304160681984,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16723709-29f6-43b3-a031-7935a7415b86}, !- Supply Side Inlet Node Name
  {0dc3230e-c2e3-4228-9df6-ee4747ded547}, !- Demand Side Outlet Node Name
  {2d9363c0-cba8-4a1e-a8cb-dbf9b3e1608b}, !- Demand Side Inlet Node A
  {cdfa49c3-4694-4737-9f7d-d554c0ab0356}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49392f50-7bc5-4fdd-8b70-da39e0a20715}, !- Demand Mixer Name
  {43848608-19a6-454a-8b2f-36b294c0053c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AirLoopHVAC:UnitarySystem,
  {a5b76dfe-3067-40fc-b699-3af75729625d}, !- Handle
  unit2_central_ac_and_furnace_unitary_system, !- Name
  Load,                                   !- Control Type
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Availability Schedule Name
  {d0f26f60-aefe-4b5b-b03c-1ca2827d5abd}, !- Air Inlet Node Name
  {4e6e831a-c2bf-49f7-bd39-e2ca44527ea4}, !- Air Outlet Node Name
  {b596f017-764a-46bd-861f-420be5683b91}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ae73a9d7-f809-41e0-9450-863d3926e000}, !- Supply Air Fan Operating Mode Schedule Name
  {1e9b8b6f-54f1-4b6d-a8bd-82b3dbd8a014}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {85940256-dc97-4bca-b94a-f0fb0f7af6a1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.2581552514304,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.4304160681984,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {ae73a9d7-f809-41e0-9450-863d3926e000}, !- Handle
  unit2_central_ac_and_furnace_auto_fan_schedule, !- Name
  {04ebc48b-42e1-4953-bf23-b53c69faf1ff}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AdditionalProperties,
  {1702d471-c9ce-4b7d-b98a-3ddc6702e768}, !- Handle
  {e6db23d0-0a5c-41b9-b2b5-60c6fa3259f8}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1_2,                       !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {e6db23d0-0a5c-41b9-b2b5-60c6fa3259f8}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_disaggregate_htg_primary, !- Name
  unit2_central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {dfc397bf-b960-45f2-baf6-e8001cae130c}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {fb972506-7dbf-4aa8-b461-da22efe915be}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager_1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {dfc397bf-b960-45f2-baf6-e8001cae130c}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {dfc397bf-b960-45f2-baf6-e8001cae130c}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set unit2_central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If unit2_central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set unit2_central_ac_and_furnace_supply_fan_primary_htg = unit2_central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {ac403cb4-44d4-4b2f-87e2-03fa0d023714}, !- Handle
  unit2_central_ac_and_furnace_htg_coil_s, !- Name
  unit2_central_ac_and_furnace_htg_coil,  !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {67abe2a5-5097-487f-9f6c-ac223f40f90c}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_s_1, !- Name
  unit2_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {17ca76da-35c0-488d-abf1-abf45d003d07}, !- Handle
  {864d3345-b960-4855-8910-3c707aaefc5b}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1_2,                       !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {864d3345-b960-4855-8910-3c707aaefc5b}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_disaggregate_clg, !- Name
  unit2_central_ac_and_furnace_supply_fan_clg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {37cf0f15-5c59-4e1b-bd45-e59a732ac833}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {c7db9850-7936-4052-acec-5d01693468eb}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {37cf0f15-5c59-4e1b-bd45-e59a732ac833}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {37cf0f15-5c59-4e1b-bd45-e59a732ac833}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set unit2_central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If unit2_central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set unit2_central_ac_and_furnace_supply_fan_clg = unit2_central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {afc24df9-0990-4923-bbbc-28499b8822fe}, !- Handle
  unit2_central_ac_and_furnace_clg_coil_s, !- Name
  unit2_central_ac_and_furnace_clg_coil,  !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e30c7692-e16d-423f-a3dc-7454a026f452}, !- Handle
  unit2_central_ac_and_furnace_supply_fan_s, !- Name
  unit2_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Fan:SystemModel,
  {b596f017-764a-46bd-861f-420be5683b91}, !- Handle
  unit2_central_ac_and_furnace_supply_fan, !- Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.4304160681984,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.59978,                                !- Speed Flow Fraction 1
  0.52777,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:AdditionalProperties,
  {7cfd4b36-7f8f-44a2-890e-9ba8fad1eadb}, !- Handle
  {1e9b8b6f-54f1-4b6d-a8bd-82b3dbd8a014}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1_2,                       !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Coil:Heating:Gas,
  {1e9b8b6f-54f1-4b6d-a8bd-82b3dbd8a014}, !- Handle
  unit2_central_ac_and_furnace_htg_coil,  !- Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  13360.8170180814,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {2bfafa49-421e-4aec-9774-d868f4f8e8c0}, !- Handle
  {85940256-dc97-4bca-b94a-f0fb0f7af6a1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1_2;                       !- Feature Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {85940256-dc97-4bca-b94a-f0fb0f7af6a1}, !- Handle
  unit2_central_ac_and_furnace_clg_coil,  !- Name
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Availability Schedule Name
  5597.02144887116,                       !- Rated Total Cooling Capacity {W}
  0.708,                                  !- Rated Sensible Heat Ratio
  3.76393298374654,                       !- Rated COP {W/W}
  0.28692831388416,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b1c8cec-2f56-4484-9655-2490c25a3a13}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7807d70-883e-4483-9fd6-58da11ba9c1c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f764744-a64b-45fd-9176-fc0030270c39}, !- Energy Input Ratio Function of Temperature Curve Name
  {89065235-dbdc-4eaf-aacb-11f438794285}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8c489da4-cd17-4a13-913a-7a447599ce6b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.1991666666667,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ScheduleTypeLimits,
  {04ebc48b-42e1-4953-bf23-b53c69faf1ff}, !- Handle
  unit2_OnOff,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {cb54e8af-e96d-425e-9f76-17428e505f44}, !- Handle
  unit2_Always_On_Discrete,               !- Name
  {04ebc48b-42e1-4953-bf23-b53c69faf1ff}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {8c489da4-cd17-4a13-913a-7a447599ce6b}, !- Handle
  unit2_Cool_PLF_fPLR1,                   !- Name
  0.92,                                   !- Coefficient1 Constant
  0.08,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {89065235-dbdc-4eaf-aacb-11f438794285}, !- Handle
  unit2_Cool_EIR_fFF1,                    !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f7807d70-883e-4483-9fd6-58da11ba9c1c}, !- Handle
  unit2_Cool_CAP_fFF1,                    !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:ModelObjectList,
  {50dec3c2-a226-43e8-bb71-5a6d81873e01}, !- Handle
  unit2_Table_Lookup_1_Independent_Variable_List_1, !- Name
  {44527e95-ef47-4bb3-aa96-f1008ce4023c}, !- Model Object 1
  {b3a1deba-866f-42d0-8357-84b047de26e9}; !- Model Object 2

OS:Table:Lookup,
  {5f764744-a64b-45fd-9176-fc0030270c39}, !- Handle
  unit2_Cool_EIR_fT1,                     !- Name
  {50dec3c2-a226-43e8-bb71-5a6d81873e01}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.279783104578026,                      !- Output Value 1 {BasedOnField A5}
  0.444915890408422,                      !- Output Value 2 {BasedOnField A5}
  0.631418256580548,                      !- Output Value 3 {BasedOnField A5}
  0.848938709495947,                      !- Output Value 4 {BasedOnField A5}
  1.07060831697393,                       !- Output Value 5 {BasedOnField A5}
  0.26441588642237,                       !- Output Value 6 {BasedOnField A5}
  0.420478676591897,                      !- Output Value 7 {BasedOnField A5}
  0.596737312886782,                      !- Output Value 8 {BasedOnField A5}
  0.797304831183139,                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.228316784745449,                      !- Output Value 11 {BasedOnField A5}
  0.363073266105245,                      !- Output Value 12 {BasedOnField A5}
  0.51526837687171,                       !- Output Value 13 {BasedOnField A5}
  0.694305683266458,                      !- Output Value 14 {BasedOnField A5}
  0.886851088172548;                      !- Output Value 15 {BasedOnField A5}

OS:ModelObjectList,
  {9f7d5dd5-3049-4bae-838e-ad4a4609dcf5}, !- Handle
  unit2_Table_Lookup_1_Independent_Variable_List, !- Name
  {44527e95-ef47-4bb3-aa96-f1008ce4023c}, !- Model Object 1
  {b3a1deba-866f-42d0-8357-84b047de26e9}; !- Model Object 2

OS:Table:Lookup,
  {6b1c8cec-2f56-4484-9655-2490c25a3a13}, !- Handle
  unit2_Cool_CAP_fT1,                     !- Name
  {9f7d5dd5-3049-4bae-838e-ad4a4609dcf5}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.1643401141625,                        !- Output Value 1 {BasedOnField A5}
  1.09773414577384,                       !- Output Value 2 {BasedOnField A5}
  1.03108077100199,                       !- Output Value 3 {BasedOnField A5}
  0.97042667579582,                       !- Output Value 4 {BasedOnField A5}
  0.922102274292786,                      !- Output Value 5 {BasedOnField A5}
  1.28605344306368,                       !- Output Value 6 {BasedOnField A5}
  1.21248487496841,                       !- Output Value 7 {BasedOnField A5}
  1.13886394490296,                       !- Output Value 8 {BasedOnField A5}
  1.06529537680769,                       !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  1.43119268588479,                       !- Output Value 11 {BasedOnField A5}
  1.34932144084684,                       !- Output Value 12 {BasedOnField A5}
  1.2673919244601,                        !- Output Value 13 {BasedOnField A5}
  1.18484149924381,                       !- Output Value 14 {BasedOnField A5}
  1.11128556101451;                       !- Output Value 15 {BasedOnField A5}

OS:Table:IndependentVariable,
  {b3a1deba-866f-42d0-8357-84b047de26e9}, !- Handle
  unit2_dry_bulb_temp_out,                !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  3.3585703362752,                        !- Value 1
  11.4983061501094,                       !- Value 2
  19.6380419639436,                       !- Value 3
  27.7777777777778,                       !- Value 4
  35;                                     !- Value 5

OS:Table:IndependentVariable,
  {44527e95-ef47-4bb3-aa96-f1008ce4023c}, !- Handle
  unit2_wet_bulb_temp_in,                 !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.8888888888889,                       !- Value 1
  19.4444444444444,                       !- Value 2
  22.2222222222222;                       !- Value 3

OS:AdditionalProperties,
  {14abd636-5cbc-4405-8aff-5eca29b4dcb3}, !- Handle
  {27624704-932e-4dd8-956b-6fe55122fafc}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:BuildingUnit,
  {27624704-932e-4dd8-956b-6fe55122fafc}, !- Handle
  unit2_Building_Unit_1,                  !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:Construction,
  {f4d78714-3a55-436b-9c1d-9066df527269}, !- Handle
  unit2_furniture_construction_conditioned_space_1, !- Name
  ,                                       !- Surface Rendering Name
  {e6c7f040-10db-485a-b7b5-6e16e16157de}; !- Layer 1

OS:Material,
  {e6c7f040-10db-485a-b7b5-6e16e16157de}, !- Handle
  unit2_furniture_material_conditioned_space_1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:InternalMass,
  {a396a225-b90b-4569-a224-2a5ef56e4864}, !- Handle
  unit2_furniture_mass_conditioned_space_1, !- Name
  {dc319113-bac1-4864-9d03-6795a3caf342}, !- Internal Mass Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {dc319113-bac1-4864-9d03-6795a3caf342}, !- Handle
  unit2_furniture_mass_conditioned_space_1, !- Name
  {f4d78714-3a55-436b-9c1d-9066df527269}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  56.74518,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {a27d597d-2586-4557-bf41-1c40fab72f43}, !- Handle
  unit2_PartitionWallConstruction,        !- Name
  ,                                       !- Surface Rendering Name
  {199182f5-58d8-4d34-86f2-872962df906c}, !- Layer 1
  {5e617389-6843-46c8-9eb5-40edee6a4d59}, !- Layer 2
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 3

OS:Material,
  {5e617389-6843-46c8-9eb5-40edee6a4d59}, !- Handle
  unit2_wall_stud_and_cavity_4,           !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {069e303d-3732-46ce-8118-280b4b955f4d}, !- Handle
  unit2_partition_wall_mass,              !- Name
  {1ae877f7-6305-467f-9f77-bda033617dad}, !- Internal Mass Definition Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1ae877f7-6305-467f-9f77-bda033617dad}, !- Handle
  unit2_partition_wall_mass,              !- Name
  {a27d597d-2586-4557-bf41-1c40fab72f43}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  141.86294,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {d5e8d852-0e72-4825-9956-c38f4558bd66}, !- Handle
  unit2_AdiabaticWallConstruction_1,      !- Name
  ,                                       !- Surface Rendering Name
  {0efe9601-a544-48fd-b93f-10fad578fb04}, !- Layer 1
  {81831cf7-a662-4871-9c4b-e21cf6843bb7}, !- Layer 2
  {fa92a6fd-b8e7-490e-8422-e7c8328f827a}, !- Layer 3
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 4

OS:Material,
  {0efe9601-a544-48fd-b93f-10fad578fb04}, !- Handle
  unit2_wood_siding_2,                    !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {e627e2a7-6053-4fbe-a0de-b964d61f5a5b}, !- Handle
  unit2_Door,                             !- Name
  ,                                       !- Surface Rendering Name
  {c6420fbb-c48b-4c87-b747-9d64a0140dc6}; !- Layer 1

OS:Material,
  {c6420fbb-c48b-4c87-b747-9d64a0140dc6}, !- Handle
  unit2_door_material,                    !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0716541300028385,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {d0ec243b-80cd-46b4-aaa8-20e82e59e7cd}, !- Handle
  unit2_Door1_2,                          !- Name
  Door,                                   !- Sub Surface Type
  {e627e2a7-6053-4fbe-a0de-b964d61f5a5b}, !- Construction Name
  {90168bbd-843b-46d6-be8f-619b0a9f7206}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9061200367526, 25.6542624666667, 0,  !- X,Y,Z Vertex 1 {m}
  14.9061200367526, 25.6542624666667, 2.033016, !- X,Y,Z Vertex 2 {m}
  15.8200630652383, 25.6542624666667, 2.033016, !- X,Y,Z Vertex 3 {m}
  15.8200630652383, 25.6542624666667, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6f001e7a-5e7a-40d7-a760-d2ebae080fa5}, !- Handle
  {90168bbd-843b-46d6-be8f-619b0a9f7206}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {90168bbd-843b-46d6-be8f-619b0a9f7206}, !- Handle
  unit2_surface_Door1_2,                  !- Name
  Wall,                                   !- Surface Type
  {d5e8d852-0e72-4825-9956-c38f4558bd66}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9052721924846, 25.6542624666667, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  14.9052721924846, 25.6542624666667, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  15.8209109095063, 25.6542624666667, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  15.8209109095063, 25.6542624666667, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6f0330a2-b67b-40e5-9417-6fde65209b3e}, !- Handle
  unit2_AdiabaticWallConstruction,        !- Name
  ,                                       !- Surface Rendering Name
  {86a64890-657a-40c0-a4b4-0aefc3a6b4ab}, !- Layer 1
  {81831cf7-a662-4871-9c4b-e21cf6843bb7}, !- Layer 2
  {fa92a6fd-b8e7-490e-8422-e7c8328f827a}, !- Layer 3
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 4

OS:Material,
  {fa92a6fd-b8e7-490e-8422-e7c8328f827a}, !- Handle
  unit2_wall_stud_and_cavity_3,           !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {81831cf7-a662-4871-9c4b-e21cf6843bb7}, !- Handle
  unit2_wall_rigid_ins,                   !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86a64890-657a-40c0-a4b4-0aefc3a6b4ab}, !- Handle
  unit2_wood_siding_1,                    !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {0b67d142-56e3-421f-9d89-f744a00d58c0}, !- Handle
  {46f12f1f-433b-4fb5-b1ea-5c2f1dd1bfcf}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {a6a1d214-3e3c-4dd7-a765-69c4b79eab2f}; !- Incident Solar Multiplier Schedule Name

OS:Construction,
  {94f8954a-8473-40d7-ac6a-0ad7394b0ec3}, !- Handle
  unit2_WindowConstruction_2,             !- Name
  ,                                       !- Surface Rendering Name
  {31e97818-91a5-427e-830d-f34d606443e5}; !- Layer 1

OS:ShadingSurface,
  {2cef1a42-617d-40f0-9cc9-3fa7a8c2c394}, !- Handle
  unit2_Window3_2_overhangs,              !- Name
  ,                                       !- Construction Name
  {30242470-737e-4c23-99b7-43b3f9a2eebd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6542624666667, -21.9797291333333, 1.40208, !- X,Y,Z Vertex 1 {m}
  25.6542624666667, -25.9590624666667, 1.40208, !- X,Y,Z Vertex 2 {m}
  26.2638624666667, -25.9590624666667, 1.40208, !- X,Y,Z Vertex 3 {m}
  26.2638624666667, -21.9797291333333, 1.40208; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {30242470-737e-4c23-99b7-43b3f9a2eebd}, !- Handle
  unit2_Window3_2_Shading_Surfaces,       !- Name
  Space,                                  !- Shading Surface Type
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {46f12f1f-433b-4fb5-b1ea-5c2f1dd1bfcf}; !- Shaded Object Name

OS:SubSurface,
  {46f12f1f-433b-4fb5-b1ea-5c2f1dd1bfcf}, !- Handle
  unit2_Window3_2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {94f8954a-8473-40d7-ac6a-0ad7394b0ec3}, !- Construction Name
  {19958c0b-44de-496e-90f0-7c0d0e796e51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6542624666667, -22.2845291333333, 0, !- X,Y,Z Vertex 1 {m}
  25.6542624666667, -22.2845291333333, 1.09728, !- X,Y,Z Vertex 2 {m}
  25.6542624666667, -25.6542624666667, 1.09728, !- X,Y,Z Vertex 3 {m}
  25.6542624666667, -25.6542624666667, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb20f85e-794e-444b-adb9-3e7d65e4e528}, !- Handle
  {19958c0b-44de-496e-90f0-7c0d0e796e51}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.055555555555555,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {19958c0b-44de-496e-90f0-7c0d0e796e51}, !- Handle
  unit2_surface_Window3_2,                !- Name
  Wall,                                   !- Surface Type
  {6f0330a2-b67b-40e5-9417-6fde65209b3e}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6542624666667, -22.2839696154423, -0.000559517891027705, !- X,Y,Z Vertex 1 {m}
  25.6542624666667, -22.2839696154423, 1.09783951789103, !- X,Y,Z Vertex 2 {m}
  25.6542624666667, -25.6548219845577, 1.09783951789103, !- X,Y,Z Vertex 3 {m}
  25.6542624666667, -25.6548219845577, -0.000559517891027705; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {7f7ba1fa-4990-44a0-abd4-7bc23e6bb862}, !- Handle
  {0e280ed0-a1b2-46bf-b914-16c5c24b3e22}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {a6a1d214-3e3c-4dd7-a765-69c4b79eab2f}; !- Incident Solar Multiplier Schedule Name

OS:Construction,
  {0f8ec0f3-15f1-4eb0-a024-129f8f443d86}, !- Handle
  unit2_WindowConstruction_1,             !- Name
  ,                                       !- Surface Rendering Name
  {31e97818-91a5-427e-830d-f34d606443e5}; !- Layer 1

OS:ShadingSurface,
  {7fe55507-59d6-40d6-a213-60b1ba2f6512}, !- Handle
  unit2_Window2_2_overhangs,              !- Name
  ,                                       !- Construction Name
  {04428d08-698c-4c02-b62a-b463d455ea36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.45124348290643, 25.6542624666667, 1.49352, !- X,Y,Z Vertex 1 {m}
  14.2818896367526, 25.6542624666667, 1.49352, !- X,Y,Z Vertex 2 {m}
  14.2818896367526, 26.2638624666667, 1.49352, !- X,Y,Z Vertex 3 {m}
  7.45124348290643, 26.2638624666667, 1.49352; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {04428d08-698c-4c02-b62a-b463d455ea36}, !- Handle
  unit2_Window2_2_Shading_Surfaces,       !- Name
  Space,                                  !- Shading Surface Type
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0e280ed0-a1b2-46bf-b914-16c5c24b3e22}; !- Shaded Object Name

OS:SubSurface,
  {0e280ed0-a1b2-46bf-b914-16c5c24b3e22}, !- Handle
  unit2_Window2_2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8ec0f3-15f1-4eb0-a024-129f8f443d86}, !- Construction Name
  {f78015f1-d739-4407-9bb4-e548c1450a2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75604348290643, 25.6542624666667, 0,  !- X,Y,Z Vertex 1 {m}
  7.75604348290643, 25.6542624666667, 1.18872, !- X,Y,Z Vertex 2 {m}
  13.9770896367526, 25.6542624666667, 1.18872, !- X,Y,Z Vertex 3 {m}
  13.9770896367526, 25.6542624666667, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bcf1102f-b614-4045-a7bf-21ad27cff807}, !- Handle
  {f78015f1-d739-4407-9bb4-e548c1450a2f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.410256410256405,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {f78015f1-d739-4407-9bb4-e548c1450a2f}, !- Handle
  unit2_surface_Window2_2,                !- Name
  Wall,                                   !- Surface Type
  {6f0330a2-b67b-40e5-9417-6fde65209b3e}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75570612106234, 25.6542624666667, -0.000337361844094886, !- X,Y,Z Vertex 1 {m}
  7.75570612106234, 25.6542624666667, 1.1890573618441, !- X,Y,Z Vertex 2 {m}
  13.9774269985967, 25.6542624666667, 1.1890573618441, !- X,Y,Z Vertex 3 {m}
  13.9774269985967, 25.6542624666667, -0.000337361844094886; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {5f5d5c95-6fb6-4028-8612-0c1c946e5291}, !- Handle
  {3c4f481b-8496-4cf9-be3a-16f21d65ffcb}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {a6a1d214-3e3c-4dd7-a765-69c4b79eab2f}; !- Incident Solar Multiplier Schedule Name

OS:ScheduleTypeLimits,
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Handle
  unit2_Fractional,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {a6a1d214-3e3c-4dd7-a765-69c4b79eab2f}, !- Handle
  unit2_trans_schedule_winter_0_857_summer_0_857, !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  0.857;                                  !- Value

OS:Construction,
  {5ae22cf9-d0ae-4d3a-ab11-cf49a87f4e38}, !- Handle
  unit2_WindowConstruction,               !- Name
  ,                                       !- Surface Rendering Name
  {31e97818-91a5-427e-830d-f34d606443e5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {31e97818-91a5-427e-830d-f34d606443e5}, !- Handle
  unit2_WindowMaterial,                   !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:ShadingSurface,
  {777e9995-2d3a-405f-a9bc-82bc6f896250}, !- Handle
  unit2_Window1_2_overhangs,              !- Name
  ,                                       !- Construction Name
  {02be58ed-56ab-42c4-b074-12e2a3f12039}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.6542624666667, -12.6297012666667, 1.40208, !- X,Y,Z Vertex 1 {m}
  -25.6542624666667, -8.65036793333333, 1.40208, !- X,Y,Z Vertex 2 {m}
  -26.2638624666667, -8.65036793333333, 1.40208, !- X,Y,Z Vertex 3 {m}
  -26.2638624666667, -12.6297012666667, 1.40208; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {02be58ed-56ab-42c4-b074-12e2a3f12039}, !- Handle
  unit2_Window1_2_Shading_Surfaces,       !- Name
  Space,                                  !- Shading Surface Type
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3c4f481b-8496-4cf9-be3a-16f21d65ffcb}; !- Shaded Object Name

OS:SubSurface,
  {3c4f481b-8496-4cf9-be3a-16f21d65ffcb}, !- Handle
  unit2_Window1_2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {5ae22cf9-d0ae-4d3a-ab11-cf49a87f4e38}, !- Construction Name
  {a2fb17d7-5631-4f00-80f7-cbb9c07f1b4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6542624666667, -12.3249012666667, 0, !- X,Y,Z Vertex 1 {m}
  -25.6542624666667, -12.3249012666667, 1.09728, !- X,Y,Z Vertex 2 {m}
  -25.6542624666667, -8.95516793333333, 1.09728, !- X,Y,Z Vertex 3 {m}
  -25.6542624666667, -8.95516793333333, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aea33758-9271-4a12-a437-c8a42af52785}, !- Handle
  {a2fb17d7-5631-4f00-80f7-cbb9c07f1b4c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.055555555555555,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {a2fb17d7-5631-4f00-80f7-cbb9c07f1b4c}, !- Handle
  unit2_surface_Window1_2,                !- Name
  Wall,                                   !- Surface Type
  {6f0330a2-b67b-40e5-9417-6fde65209b3e}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6542624666667, -12.3254607845577, -0.000559517891027705, !- X,Y,Z Vertex 1 {m}
  -25.6542624666667, -12.3254607845577, 1.09783951789103, !- X,Y,Z Vertex 2 {m}
  -25.6542624666667, -8.95460841544231, 1.09783951789103, !- X,Y,Z Vertex 3 {m}
  -25.6542624666667, -8.95460841544231, -0.000559517891027705; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {219214c8-5e37-40d5-9017-5ab65ec62438}, !- Handle
  {40427ab8-70c6-405a-b2e9-ed4ddf11e2da}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.6804;                                !- Total Exposed Perimeter {m}

OS:Construction,
  {dc194583-3342-426f-8c55-15d88ce4f1e2}, !- Handle
  unit2_Slab1_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c6a18455-8afd-4b74-b900-68e5408080ef}; !- Layer 1

OS:Material,
  {c6a18455-8afd-4b74-b900-68e5408080ef}, !- Handle
  unit2_soil_0_5_in_,                     !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {8c312e7a-2af8-47a2-964b-e603d7044fa1}, !- Handle
  {40427ab8-70c6-405a-b2e9-ed4ddf11e2da}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Surface,
  {40427ab8-70c6-405a-b2e9-ed4ddf11e2da}, !- Handle
  unit2_Slab1_2,                          !- Name
  Floor,                                  !- Surface Type
  {dc194583-3342-426f-8c55-15d88ce4f1e2}, !- Construction Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {acf7d5a2-737d-4241-b468-3c05dce6c3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.95531153845036, -5.95531153845036, -0.9144, !- X,Y,Z Vertex 1 {m}
  -5.95531153845036, 5.95531153845036, -0.9144, !- X,Y,Z Vertex 2 {m}
  5.95531153845036, 5.95531153845036, -0.9144, !- X,Y,Z Vertex 3 {m}
  5.95531153845036, -5.95531153845036, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bbe9f3eb-50df-4baf-be42-4f182a5dda83}, !- Handle
  unit2_FoundationWall2_2_construction,   !- Name
  ,                                       !- Surface Rendering Name
  {71742063-03b6-4687-abbc-6a0daaee6072}; !- Layer 1

OS:Material,
  {71742063-03b6-4687-abbc-6a0daaee6072}, !- Handle
  unit2_concrete_8_0_in_,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Foundation:Kiva,
  {acf7d5a2-737d-4241-b468-3c05dce6c3dc}, !- Handle
  unit2_Foundation_Kiva_1,                !- Name
  0.109200268817204,                      !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:AdditionalProperties,
  {3f697c51-a9f6-4641-b0b2-a9ea805ab6f5}, !- Handle
  {4e804000-f298-4f9d-a68e-1f6cc7ee83db}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  110.5,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Surface,
  {4e804000-f298-4f9d-a68e-1f6cc7ee83db}, !- Handle
  unit2_FoundationWall2_2,                !- Name
  Wall,                                   !- Surface Type
  {bbe9f3eb-50df-4baf-be42-4f182a5dda83}, !- Construction Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {acf7d5a2-737d-4241-b468-3c05dce6c3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6542624666667, -8.02613753333333, -0.9144, !- X,Y,Z Vertex 1 {m}
  -25.6542624666667, -8.02613753333333, 0, !- X,Y,Z Vertex 2 {m}
  -25.6542624666667, 25.6542624666667, 0, !- X,Y,Z Vertex 3 {m}
  -25.6542624666667, 25.6542624666667, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5566bc7f-048f-4099-b3d6-dcf0ca7d3bb5}, !- Handle
  unit2_Floor2_2_construction_Reversed,   !- Name
  ,                                       !- Surface Rendering Name
  {199182f5-58d8-4d34-86f2-872962df906c}, !- Layer 1
  {1799754c-6e46-4b43-b7d9-5d337ef79e86}, !- Layer 2
  {fe013adb-cc5c-4b1c-a8ef-2ba94cf47f71}; !- Layer 3

OS:Construction,
  {87360fbb-8a50-48d2-ae13-c3f9bfba2048}, !- Handle
  unit2_Floor2_2_construction,            !- Name
  ,                                       !- Surface Rendering Name
  {fe013adb-cc5c-4b1c-a8ef-2ba94cf47f71}, !- Layer 1
  {1799754c-6e46-4b43-b7d9-5d337ef79e86}, !- Layer 2
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 3

OS:Material,
  {1799754c-6e46-4b43-b7d9-5d337ef79e86}, !- Handle
  unit2_ceiling_stud_and_cavity,          !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0824711051224233,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fe013adb-cc5c-4b1c-a8ef-2ba94cf47f71}, !- Handle
  unit2_ceiling_loosefill_ins,            !- Name
  Rough,                                  !- Roughness
  0.169333333333333,                      !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {02e8762d-12f0-4fa1-ad3a-b51176a3603a}, !- Handle
  {76cb159b-4799-4dab-8b42-b7b6e0c3dab5}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Surface,
  {76cb159b-4799-4dab-8b42-b7b6e0c3dab5}, !- Handle
  unit2_Surface_1_Reversed_1,             !- Name
  Floor,                                  !- Surface Type
  {5566bc7f-048f-4099-b3d6-dcf0ca7d3bb5}, !- Construction Name
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f573ad12-29a3-47a6-ad04-f2e030352954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.95531153845036, -5.95531153845036, 2.4384, !- X,Y,Z Vertex 1 {m}
  -5.95531153845036, 5.95531153845036, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.95531153845036, 5.95531153845036, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.95531153845036, -5.95531153845036, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b3db098a-6fd3-4680-9149-8a2d6103c86d}, !- Handle
  {f573ad12-29a3-47a6-ad04-f2e030352954}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {f573ad12-29a3-47a6-ad04-f2e030352954}, !- Handle
  unit2_Floor2_2,                         !- Name
  RoofCeiling,                            !- Surface Type
  {87360fbb-8a50-48d2-ae13-c3f9bfba2048}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76cb159b-4799-4dab-8b42-b7b6e0c3dab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95531153845036, -5.95531153845036, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.95531153845036, 5.95531153845036, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.95531153845036, 5.95531153845036, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.95531153845036, -5.95531153845036, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7b26fe55-c2d3-4636-b3f4-e2e8901c7204}, !- Handle
  unit2_Floor1_2_construction_Reversed,   !- Name
  ,                                       !- Surface Rendering Name
  {25977e42-8ee3-4389-b8f4-ef097775e248}, !- Layer 1
  {be91b3cc-410f-4b5b-a8a8-0690ab369afe}, !- Layer 2
  {8915e3ec-4c6c-4824-951f-1fc0c3e8a415}, !- Layer 3
  {9f28e682-1b14-4d71-94e5-7ead196dbf3d}; !- Layer 4

OS:Construction,
  {8518f79d-a66f-408b-bed8-5f58c70961ae}, !- Handle
  unit2_Floor1_2_construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9f28e682-1b14-4d71-94e5-7ead196dbf3d}, !- Layer 1
  {8915e3ec-4c6c-4824-951f-1fc0c3e8a415}, !- Layer 2
  {be91b3cc-410f-4b5b-a8a8-0690ab369afe}, !- Layer 3
  {25977e42-8ee3-4389-b8f4-ef097775e248}; !- Layer 4

OS:Material,
  {25977e42-8ee3-4389-b8f4-ef097775e248}, !- Handle
  unit2_floor_covering,                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {be91b3cc-410f-4b5b-a8a8-0690ab369afe}, !- Handle
  unit2_osb_sheathing_0_75_in_,           !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8915e3ec-4c6c-4824-951f-1fc0c3e8a415}, !- Handle
  unit2_floor_rigid_ins,                  !- Name
  Rough,                                  !- Roughness
  0.103632,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f28e682-1b14-4d71-94e5-7ead196dbf3d}, !- Handle
  unit2_floor_stud_and_cavity,            !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.216830234145669,                      !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {f2edb3ee-8e8a-40d4-9ae8-61d4d73b696f}, !- Handle
  {da4c269c-95c6-4c6e-9a7e-27ec8efb4e85}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Surface,
  {da4c269c-95c6-4c6e-9a7e-27ec8efb4e85}, !- Handle
  unit2_Surface_1_Reversed,               !- Name
  RoofCeiling,                            !- Surface Type
  {7b26fe55-c2d3-4636-b3f4-e2e8901c7204}, !- Construction Name
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c563504-6e17-4be8-8f7a-17fb1b5c4e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95531153845036, -5.95531153845036, 0, !- X,Y,Z Vertex 1 {m}
  5.95531153845036, 5.95531153845036, 0,  !- X,Y,Z Vertex 2 {m}
  -5.95531153845036, 5.95531153845036, 0, !- X,Y,Z Vertex 3 {m}
  -5.95531153845036, -5.95531153845036, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {87871c66-b68e-492e-ab8f-2063033437bf}, !- Handle
  unit2_crawlspace___unvented_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  200,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e935035b-640f-473a-bc60-88684dad530e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {27624704-932e-4dd8-956b-6fe55122fafc}, !- Building Unit Name
  129.719474237952;                       !- Volume {m3}

OS:AdditionalProperties,
  {c457fe10-8c6d-41ed-9f69-14ac26b9a536}, !- Handle
  {e935035b-640f-473a-bc60-88684dad530e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - unvented;                  !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {4b48d922-d422-4757-8f1e-fa7edd521c08}, !- Handle
  unit2_Zone_HVAC_Equipment_List_3,       !- Name
  {e935035b-640f-473a-bc60-88684dad530e}; !- Thermal Zone

OS:Sizing:Zone,
  {13547d76-b953-43ff-b5d8-1ab7156f86f9}, !- Handle
  {e935035b-640f-473a-bc60-88684dad530e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {50a79c6e-ca5e-4b7c-8a5d-d0afcd242099}, !- Handle
  {e935035b-640f-473a-bc60-88684dad530e}; !- HVAC Component

OS:EnergyManagementSystem:Sensor,
  {2d803cea-a75f-4277-83f0-8acb555792c2}, !- Handle
  unit2_central_ac_and_furnace_airloop_RA_T_s, !- Name
  unit2_Node_9,                           !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:PortList,
  {143d14f4-fa03-4802-b961-724a64dc3085}, !- Handle
  {e935035b-640f-473a-bc60-88684dad530e}; !- HVAC Component

OS:PortList,
  {57a693d4-1e17-403e-9868-919ee77dc81e}, !- Handle
  {e935035b-640f-473a-bc60-88684dad530e}; !- HVAC Component

OS:Connection,
  {ff1423cd-bcf8-48be-9b15-0a41fe0ac20e}, !- Handle
  {e935035b-640f-473a-bc60-88684dad530e}, !- Source Object
  11,                                     !- Outlet Port
  {e524ba77-7a20-4615-b1d4-22dbd80aff79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e524ba77-7a20-4615-b1d4-22dbd80aff79}, !- Handle
  unit2_Node_3,                           !- Name
  {ff1423cd-bcf8-48be-9b15-0a41fe0ac20e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {e935035b-640f-473a-bc60-88684dad530e}, !- Handle
  unit2_crawlspace___unvented,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  129.719474237952,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57a693d4-1e17-403e-9868-919ee77dc81e}, !- Zone Air Inlet Port List
  {143d14f4-fa03-4802-b961-724a64dc3085}, !- Zone Air Exhaust Port List
  {ff1423cd-bcf8-48be-9b15-0a41fe0ac20e}, !- Zone Air Node Name
  {50a79c6e-ca5e-4b7c-8a5d-d0afcd242099}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {8ac7c894-27d1-4dcf-a090-096db113c2ee}, !- Handle
  {6c563504-6e17-4be8-8f7a-17fb1b5c4e1f}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {6c563504-6e17-4be8-8f7a-17fb1b5c4e1f}, !- Handle
  unit2_Floor1_2,                         !- Name
  Floor,                                  !- Surface Type
  {8518f79d-a66f-408b-bed8-5f58c70961ae}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4c269c-95c6-4c6e-9a7e-27ec8efb4e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.95531153845036, -5.95531153845036, 0, !- X,Y,Z Vertex 1 {m}
  -5.95531153845036, 5.95531153845036, 0, !- X,Y,Z Vertex 2 {m}
  5.95531153845036, 5.95531153845036, 0,  !- X,Y,Z Vertex 3 {m}
  5.95531153845036, -5.95531153845036, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3fa3f33e-9d01-4c21-b2eb-ac0d5532ebc8}, !- Handle
  unit2_Wall6_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {27a4602f-98b6-468f-beb5-f37bf5e4b713}, !- Layer 1
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Layer 2
  {f2867f9e-12c6-46a9-b892-796cb0055cf0}; !- Layer 3

OS:AdditionalProperties,
  {0d7dd42c-5a10-467c-88c6-89fa0be909b2}, !- Handle
  {6e61d683-261b-4f6e-9b5c-9b5448bf462e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.925000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {6e61d683-261b-4f6e-9b5c-9b5448bf462e}, !- Handle
  unit2_Wall6_2,                          !- Name
  Wall,                                   !- Surface Type
  {3fa3f33e-9d01-4c21-b2eb-ac0d5532ebc8}, !- Construction Name
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6542624666667, -24.7252320666667, 0, !- X,Y,Z Vertex 1 {m}
  -25.6542624666667, -24.7252320666667, 2.4384, !- X,Y,Z Vertex 2 {m}
  -25.6542624666667, -21.0904920666667, 2.4384, !- X,Y,Z Vertex 3 {m}
  -25.6542624666667, -21.0904920666667, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ea992344-433f-467f-8dd6-3ac364baa2be}, !- Handle
  unit2_Wall5_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {27a4602f-98b6-468f-beb5-f37bf5e4b713}, !- Layer 1
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Layer 2
  {f2867f9e-12c6-46a9-b892-796cb0055cf0}; !- Layer 3

OS:Material,
  {f2867f9e-12c6-46a9-b892-796cb0055cf0}, !- Handle
  unit2_wall_stud_and_cavity_2,           !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {0fbca23b-9e02-41c4-8ba1-348c782011cd}, !- Handle
  {c397f9ac-8590-4c9c-b78d-c40604366bfb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.925000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {c397f9ac-8590-4c9c-b78d-c40604366bfb}, !- Handle
  unit2_Wall5_2,                          !- Name
  Wall,                                   !- Surface Type
  {ea992344-433f-467f-8dd6-3ac364baa2be}, !- Construction Name
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6542624666667, -9.88419833333334, 0, !- X,Y,Z Vertex 1 {m}
  25.6542624666667, -9.88419833333334, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.6542624666667, -13.5189383333333, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.6542624666667, -13.5189383333333, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1bece122-8178-4fa3-a3fa-b65659228079}, !- Handle
  unit2_Wall4_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {27a4602f-98b6-468f-beb5-f37bf5e4b713}, !- Layer 1
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Layer 2
  {c0bb233e-79cd-4ad5-8cf6-05096e37df50}, !- Layer 3
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 4

OS:AdditionalProperties,
  {ab7e0f72-d252-4908-bcbc-c43ce6c115f2}, !- Handle
  {bdc1fa3a-f22b-4a6e-8c51-18cd602deaf9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.662500000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {bdc1fa3a-f22b-4a6e-8c51-18cd602deaf9}, !- Handle
  unit2_Wall4_2,                          !- Name
  Wall,                                   !- Surface Type
  {1bece122-8178-4fa3-a3fa-b65659228079}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6542624666667, -14.4479687333333, 0, !- X,Y,Z Vertex 1 {m}
  25.6542624666667, -14.4479687333333, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.6542624666667, -21.3554987333333, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.6542624666667, -21.3554987333333, 0; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {7e0cf3d1-3906-4128-bfaf-5ce2aabc1a75}, !- Handle
  unit2_cooling_season_schedule_day_1,    !- Name
  {7e2f8349-a41a-402f-a6d1-b39eb11d1c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction,
  {c7de9e72-64ca-48af-a59d-b4676e5a3d36}, !- Handle
  unit2_Wall3_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {27a4602f-98b6-468f-beb5-f37bf5e4b713}, !- Layer 1
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Layer 2
  {c0bb233e-79cd-4ad5-8cf6-05096e37df50}, !- Layer 3
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 4

OS:AdditionalProperties,
  {897d4666-93ca-498d-9ffb-edb74fe4fca4}, !- Handle
  {09fa7271-31eb-4264-80e6-ffa578117e3b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.8125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {09fa7271-31eb-4264-80e6-ffa578117e3b}, !- Handle
  unit2_Wall3_2,                          !- Name
  Wall,                                   !- Surface Type
  {c7de9e72-64ca-48af-a59d-b4676e5a3d36}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.22223691709357, 25.6542624666667, 0, !- X,Y,Z Vertex 1 {m}
  -6.22223691709357, 25.6542624666667, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.82701308290643, 25.6542624666667, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.82701308290643, 25.6542624666667, 0;  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {10b9382b-a854-4bbe-ba51-07a2b2f1ae24}, !- Handle
  unit2_Wall2_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {27a4602f-98b6-468f-beb5-f37bf5e4b713}, !- Layer 1
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Layer 2
  {c0bb233e-79cd-4ad5-8cf6-05096e37df50}, !- Layer 3
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 4

OS:Material,
  {c0bb233e-79cd-4ad5-8cf6-05096e37df50}, !- Handle
  unit2_wall_stud_and_cavity_1,           !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0929021674204099,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {27a4602f-98b6-468f-beb5-f37bf5e4b713}, !- Handle
  unit2_wood_siding,                      !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {e2a6d413-fedd-41cc-9e26-8df34e99e0bf}, !- Handle
  {9aa266e0-f7f9-4a16-89d0-2dbfe1eb8863}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.662500000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {9aa266e0-f7f9-4a16-89d0-2dbfe1eb8863}, !- Handle
  unit2_Wall2_2,                          !- Name
  Wall,                                   !- Surface Type
  {10b9382b-a854-4bbe-ba51-07a2b2f1ae24}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6542624666667, -20.1614616666667, 0, !- X,Y,Z Vertex 1 {m}
  -25.6542624666667, -20.1614616666667, 2.4384, !- X,Y,Z Vertex 2 {m}
  -25.6542624666667, -13.2539316666667, 2.4384, !- X,Y,Z Vertex 3 {m}
  -25.6542624666667, -13.2539316666667, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7eeb73c2-4639-4b8d-a176-a34a6ece39b0}, !- Handle
  unit2_Wall1_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Layer 1
  {cbda59d2-0909-433d-ad86-14744a004bd1}, !- Layer 2
  {199182f5-58d8-4d34-86f2-872962df906c}; !- Layer 3

OS:Material,
  {199182f5-58d8-4d34-86f2-872962df906c}, !- Handle
  unit2_gypsum_board,                     !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {cbda59d2-0909-433d-ad86-14744a004bd1}, !- Handle
  unit2_wall_stud_and_cavity,             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.506836069164873,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {92e180de-bc08-4027-9519-7cf1ed604d48}, !- Handle
  unit2_osb_sheathing_0_5_in__1,          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {d4e60193-a3dd-4361-a243-73553b6bf63d}, !- Handle
  {245cd76f-c55f-4de9-9217-68472f153da4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.262500000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {245cd76f-c55f-4de9-9217-68472f153da4}, !- Handle
  unit2_Wall1_2,                          !- Name
  Wall,                                   !- Surface Type
  {7eeb73c2-4639-4b8d-a176-a34a6ece39b0}, !- Construction Name
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02394693476166, -25.6542624666667, 0, !- X,Y,Z Vertex 1 {m}
  1.02394693476166, -25.6542624666667, 2.4384, !- X,Y,Z Vertex 2 {m}
  -15.8200630652383, -25.6542624666667, 2.4384, !- X,Y,Z Vertex 3 {m}
  -15.8200630652383, -25.6542624666667, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e4b4a204-0090-4663-9cfc-cd196a9cd869}, !- Handle
  unit2_Roof2_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {84472ad7-28cb-4d76-af10-593fed266760}, !- Layer 1
  {526496c0-c09e-41ae-a609-fd5093da5331}, !- Layer 2
  {91dccee8-92c3-4e1a-89bb-94bbcb7fbc8d}; !- Layer 3

OS:AdditionalProperties,
  {86d38793-65b3-413c-883d-e37eea1354f9}, !- Handle
  {ea7ba73f-9dc4-47ac-b188-680501cd7dc5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.216433731720233,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  29.216433731720237,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {ea7ba73f-9dc4-47ac-b188-680501cd7dc5}, !- Handle
  unit2_Roof2_2,                          !- Name
  RoofCeiling,                            !- Surface Type
  {e4b4a204-0090-4663-9cfc-cd196a9cd869}, !- Construction Name
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7490934652383, 25.6542624666667, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.7490934652383, 17.6892371713396, 6.42091264766353, !- X,Y,Z Vertex 2 {m}
  25.6542624666667, 17.6892371713396, 6.42091264766353, !- X,Y,Z Vertex 3 {m}
  25.6542624666667, 25.6542624666667, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e9a5d17f-8380-4b1a-9ed7-df4057e8ab4c}, !- Handle
  unit2_Roof1_2_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {84472ad7-28cb-4d76-af10-593fed266760}, !- Layer 1
  {526496c0-c09e-41ae-a609-fd5093da5331}, !- Layer 2
  {91dccee8-92c3-4e1a-89bb-94bbcb7fbc8d}; !- Layer 3

OS:Material,
  {91dccee8-92c3-4e1a-89bb-94bbcb7fbc8d}, !- Handle
  unit2_osb_sheathing_0_5_in_,            !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {526496c0-c09e-41ae-a609-fd5093da5331}, !- Handle
  unit2_roof_rigid_ins,                   !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {84472ad7-28cb-4d76-af10-593fed266760}, !- Handle
  unit2_asphalt_or_fiberglass_shingles,   !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Space,
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Handle
  unit2_attic___vented_1,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  200,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {27624704-932e-4dd8-956b-6fe55122fafc}, !- Building Unit Name
  125.936821732743;                       !- Volume {m3}

OS:AdditionalProperties,
  {41ee8f1b-8a2d-4deb-884e-faa4d2795468}, !- Handle
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {f3618ebc-b547-4e0c-ae07-fe1e797075ea}, !- Handle
  unit2_Zone_HVAC_Equipment_List_2,       !- Name
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}; !- Thermal Zone

OS:Sizing:Zone,
  {c2b32983-0cbf-4f64-a776-36c47d67f777}, !- Handle
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {23a76915-00d6-4bad-9daf-751b1a7c9994}, !- Handle
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}; !- HVAC Component

OS:PortList,
  {4c9ee6ed-11b9-4868-a420-8172da9df55e}, !- Handle
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}; !- HVAC Component

OS:PortList,
  {86eeb9e0-b85a-4bff-aa69-ee6b7bee0f75}, !- Handle
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}; !- HVAC Component

OS:Connection,
  {4ec49ea8-22a0-4011-b5b3-10c3fbeb5bb4}, !- Handle
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}, !- Source Object
  11,                                     !- Outlet Port
  {493bf86a-c3f7-4616-b4e0-c7e25c275f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {493bf86a-c3f7-4616-b4e0-c7e25c275f36}, !- Handle
  unit2_Node_2,                           !- Name
  {4ec49ea8-22a0-4011-b5b3-10c3fbeb5bb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {08f95eb3-c72b-4aaa-86cd-ad3cc50b0106}, !- Handle
  unit2_attic___vented,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  125.936821732743,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86eeb9e0-b85a-4bff-aa69-ee6b7bee0f75}, !- Zone Air Inlet Port List
  {4c9ee6ed-11b9-4868-a420-8172da9df55e}, !- Zone Air Exhaust Port List
  {4ec49ea8-22a0-4011-b5b3-10c3fbeb5bb4}, !- Zone Air Node Name
  {23a76915-00d6-4bad-9daf-751b1a7c9994}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {e7f46f85-eeb7-4495-a0d4-a20c4bba98fb}, !- Handle
  {67061e63-1d2c-4189-abff-491e01a38dbe}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.216433731720233,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  29.216433731720237,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {67061e63-1d2c-4189-abff-491e01a38dbe}, !- Handle
  unit2_Roof1_2,                          !- Name
  RoofCeiling,                            !- Surface Type
  {e9a5d17f-8380-4b1a-9ed7-df4057e8ab4c}, !- Construction Name
  {8219c36c-94a1-42c1-8de4-afe9a70d9636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7490934652383, -25.6542624666667, 2.4384, !- X,Y,Z Vertex 1 {m}
  -16.7490934652383, -17.6892371713396, 6.42091264766353, !- X,Y,Z Vertex 2 {m}
  -25.6542624666667, -17.6892371713396, 6.42091264766353, !- X,Y,Z Vertex 3 {m}
  -25.6542624666667, -25.6542624666667, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Handle
  unit2_Temperature,                      !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {7d0c50ce-7255-4300-897a-c8365978302e}, !- Handle
  unit2_conditioned_space_temperature_setpoint, !- Name
  {cb8956db-fe62-4a26-a78f-43b3852168aa}, !- Heating Setpoint Temperature Schedule Name
  {a8f8dc6b-bd32-4768-9a10-38be841fd53e}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:EnergyManagementSystem:Sensor,
  {8e4a9546-500c-4b9e-929a-e3d3a13633f4}, !- Handle
  unit2_central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  unit2_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {7d4a8051-5a83-46df-b291-b9b88906e5b9}, !- Handle
  unit2_cooling_setpoint_day,             !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9dbf656-eb6a-4905-ae40-099babea745b}, !- Handle
  unit2_cooling_setpoint_allday_rule,     !- Name
  {a8f8dc6b-bd32-4768-9a10-38be841fd53e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d4a8051-5a83-46df-b291-b9b88906e5b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc4769cd-0eda-4ffa-9177-5ed1d5d381f1}, !- Handle
  unit2_cooling_setpoint_default_day,     !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8f8dc6b-bd32-4768-9a10-38be841fd53e}, !- Handle
  unit2_cooling_setpoint,                 !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  {fc4769cd-0eda-4ffa-9177-5ed1d5d381f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ade510-2873-4798-813c-08917949f87a}, !- Handle
  unit2_heating_setpoint_day,             !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {90bfc171-57e7-4373-a65a-1b7ae14f4704}, !- Handle
  unit2_heating_setpoint_allday_rule,     !- Name
  {cb8956db-fe62-4a26-a78f-43b3852168aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84ade510-2873-4798-813c-08917949f87a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6719b389-ab07-4549-992b-2bd132e0e0f0}, !- Handle
  unit2_heating_setpoint_default_day,     !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb8956db-fe62-4a26-a78f-43b3852168aa}, !- Handle
  unit2_heating_setpoint,                 !- Name
  {e34ad704-a261-4a0d-a6d0-c7dbce184f3e}, !- Schedule Type Limits Name
  {6719b389-ab07-4549-992b-2bd132e0e0f0}; !- Default Day Schedule Name

OS:Space,
  {729d6273-082f-43c9-82c8-43ed7e672997}, !- Handle
  unit2_conditioned_space_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  200,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {27624704-932e-4dd8-956b-6fe55122fafc}, !- Building Unit Name
  345.918597967872;                       !- Volume {m3}

OS:AdditionalProperties,
  {5859ab7c-7f68-43b8-bf19-40ee9942ce4d}, !- Handle
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {162183f9-7dd6-48aa-9aea-5d78809f0b02}, !- Handle
  unit2_Zone_HVAC_Equipment_List_1,       !- Name
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4477552e-1d8f-4492-87d9-7fc18176efef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0ea0d17c-160f-474c-b1a2-304889f5441e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {76061fbf-8e9b-47b0-b7f9-ed7e60e5bb70}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Sizing:Zone,
  {5aa7b106-b97b-4de5-b4f5-053fbf6581e8}, !- Handle
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {5ff60c9a-14c5-4250-94cf-117e9a3948d2}, !- Handle
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- HVAC Component
  {0f165970-18da-48e8-8dfd-8577954209d2}; !- Port 1

OS:PortList,
  {0c56fe3d-1232-4f21-8fed-f53814dd1426}, !- Handle
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- HVAC Component
  {caa11e3c-19c7-4be8-bc65-9db15c4aa160}; !- Port 1

OS:Connection,
  {64e20311-3c2d-4669-b0cb-1d1785549f38}, !- Handle
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Source Object
  11,                                     !- Outlet Port
  {2693a772-227b-4402-8db8-35fd861d6cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2693a772-227b-4402-8db8-35fd861d6cdf}, !- Handle
  unit2_Node_1,                           !- Name
  {64e20311-3c2d-4669-b0cb-1d1785549f38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}, !- Handle
  unit2_conditioned_space,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  345.918597967872,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c56fe3d-1232-4f21-8fed-f53814dd1426}, !- Zone Air Inlet Port List
  {115c525c-84c1-40cf-a2c4-855426367655}, !- Zone Air Exhaust Port List
  {64e20311-3c2d-4669-b0cb-1d1785549f38}, !- Zone Air Node Name
  {5ff60c9a-14c5-4250-94cf-117e9a3948d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d0c50ce-7255-4300-897a-c8365978302e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:YearDescription,
  {b6e270b7-958a-4eb1-92fc-7a46e7f6147e}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {9768cc87-1ab4-4fd9-989c-6a8c08c1af01}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:PortList,
  {115c525c-84c1-40cf-a2c4-855426367655}, !- Handle
  {df47e0df-5eb9-44ad-b828-e98bbfd6d5ed}; !- HVAC Component

OS:EnergyManagementSystem:Sensor,
  {87b933c4-12f7-43e5-80a1-ed2a73e40e77}, !- Handle
  unit1_conditioned_space_htg_unmet_s,    !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7564ee1a-7fca-41bf-8e82-73f7944eafd9}, !- Handle
  unit1_conditioned_space_clg_unmet_s,    !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {63b9c3b7-fc42-49aa-b887-27e3a69e21e8}, !- Handle
  unit2_conditioned_space_htg_unmet_s,    !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61d78d0b-f1dc-4d94-87cf-561c945773cb}, !- Handle
  unit2_conditioned_space_clg_unmet_s,    !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {a6f6b6db-9ca5-4e5b-ab39-1435c28abbf9}, !- Handle
  {7564ee1a-7fca-41bf-8e82-73f7944eafd9}; !- Object Name

OS:AdditionalProperties,
  {13efae06-86af-448c-b9b9-c74dcbe9adf6}, !- Handle
  {87b933c4-12f7-43e5-80a1-ed2a73e40e77}; !- Object Name

OS:AdditionalProperties,
  {a2091645-ef73-4b69-ad2e-88316157a865}, !- Handle
  {2d803cea-a75f-4277-83f0-8acb555792c2}; !- Object Name

OS:AdditionalProperties,
  {69b4f7a5-59cb-4619-8c13-1ff3adcee0cf}, !- Handle
  {afc24df9-0990-4923-bbbc-28499b8822fe}; !- Object Name

OS:AdditionalProperties,
  {1c2b63a1-8f34-469c-ba91-7dee77d317c7}, !- Handle
  {67abe2a5-5097-487f-9f6c-ac223f40f90c}; !- Object Name

OS:AdditionalProperties,
  {46be1184-172a-4a10-a093-d1a2744704a8}, !- Handle
  {ac403cb4-44d4-4b2f-87e2-03fa0d023714}; !- Object Name

OS:AdditionalProperties,
  {5350bd73-310c-4f16-adc7-02263de1ec3c}, !- Handle
  {0368ba78-4af7-4388-af08-91eeabb60ee0}; !- Object Name

OS:AdditionalProperties,
  {dcd1bf29-fdc1-49d2-ae7c-2f89ec73fd72}, !- Handle
  {e9385648-238d-4e83-ad4b-5beac2512ee8}; !- Object Name

OS:AdditionalProperties,
  {2dd63102-8145-45f7-b950-b82ad627b90d}, !- Handle
  {ba56512f-2816-4d02-8bec-f0ec3515cae9}; !- Object Name

OS:AdditionalProperties,
  {bab44952-bb9b-40f6-902b-525b606ee299}, !- Handle
  {ae057874-ef2e-4000-b371-7c6dea96945b}; !- Object Name

OS:AdditionalProperties,
  {e7e4d321-cd78-4760-b106-e29eb5cd20a4}, !- Handle
  {8e4a9546-500c-4b9e-929a-e3d3a13633f4}; !- Object Name

OS:AdditionalProperties,
  {cad4616e-0d15-497e-8d3e-d93f6cb099b0}, !- Handle
  {de311b5c-2283-469d-a8a1-84c94a932b64}; !- Object Name

OS:AdditionalProperties,
  {9138dd28-08dc-43d3-8c09-a023fa2eddfd}, !- Handle
  {170c0a87-431f-4ad6-ab41-4a866c660e19}; !- Object Name

OS:AdditionalProperties,
  {69928172-2b1c-4efa-9de4-336b466d8d64}, !- Handle
  {25ceb25e-f0f9-4152-9358-4ac7de43e01c}; !- Object Name

OS:AdditionalProperties,
  {6596b2ee-f633-4be3-b67a-25dc205953a5}, !- Handle
  {2d30d287-e607-4c3b-9304-4cbc44fbb53a}; !- Object Name

OS:AdditionalProperties,
  {7df11581-9209-4cb0-98fd-3a1078d18013}, !- Handle
  {280a555c-401b-4502-a73f-1e208e6d7ee2}; !- Object Name

OS:AdditionalProperties,
  {e7ec8fdd-4f42-46a6-b290-e82ad3826e79}, !- Handle
  {424ce4ff-8c4e-4b9d-8bfe-db2bd5dfbf79}; !- Object Name

OS:AdditionalProperties,
  {1897c21a-f4fb-4a68-b6f2-db73ee90a284}, !- Handle
  {df5ca8ec-da25-453e-b114-dd472101eacc}; !- Object Name

OS:AdditionalProperties,
  {a0454aa0-7d0e-48c7-ad8d-80832ec222d2}, !- Handle
  {77cf2214-4bb8-40f6-9bc9-a38863f2203b}; !- Object Name

OS:AdditionalProperties,
  {0e56eb4f-35c0-4634-959d-3c70b3cb9986}, !- Handle
  {ebf82e5d-dc25-4503-b45c-6811ced681a9}; !- Object Name

OS:AdditionalProperties,
  {d5d10bc9-dc5d-4168-a26c-b3e3c1a8f02c}, !- Handle
  {82b89a99-7941-43c7-84b7-bcb9519d1e94}; !- Object Name

OS:AdditionalProperties,
  {5d94ed98-d083-4039-b1c1-d7a4592c6865}, !- Handle
  {b4179327-29ef-4392-8ffb-b9d9c224be42}; !- Object Name

OS:AdditionalProperties,
  {9cbfefef-88a3-4d69-bcbe-2132d0e663f6}, !- Handle
  {a58768f8-8a61-4143-bb95-cf6bc4b1259a}; !- Object Name

OS:AdditionalProperties,
  {438f3ec1-545e-468a-877e-f71deda2a443}, !- Handle
  {05e7abed-f3dc-4959-91fd-360a90ad7902}; !- Object Name

OS:AdditionalProperties,
  {903fda3b-1469-497a-8dc4-7c985235ee67}, !- Handle
  {0699d73d-1c5a-4e57-8dc2-109ca72f7471}; !- Object Name

OS:AdditionalProperties,
  {1c1c061c-664a-4cbc-8885-350aed9f1b6b}, !- Handle
  {63b9c3b7-fc42-49aa-b887-27e3a69e21e8}; !- Object Name

OS:AdditionalProperties,
  {975cec85-a220-4278-b57e-055da69e6ca2}, !- Handle
  {efdf3b10-2260-443d-ab4f-6e84dfda573b}; !- Object Name

OS:AdditionalProperties,
  {293c3e17-c143-4feb-8d01-fef28a942520}, !- Handle
  {431d0596-d08c-423e-9a08-7541bf6d59e5}; !- Object Name

OS:AdditionalProperties,
  {0e265b32-4f6e-4584-a82c-5047b5e32a77}, !- Handle
  {94860f19-d93a-4f4f-a6ab-3459551e809f}; !- Object Name

OS:AdditionalProperties,
  {0525c691-d4af-4af7-b7c8-742b20120193}, !- Handle
  {392488c8-53df-40e6-b603-a592adcb993d}; !- Object Name

OS:AdditionalProperties,
  {cbab3e8b-2da7-438f-b2a6-15475a8cbf4f}, !- Handle
  {b9f01367-0850-446b-b96a-b8429ae384fa}; !- Object Name

OS:AdditionalProperties,
  {ee86b3b5-0e1e-438a-b32c-3adf2ff81973}, !- Handle
  {7fc769d5-ac78-4358-8a48-2285d4e58f67}; !- Object Name

OS:AdditionalProperties,
  {b8bc40e3-ab76-4422-a039-7ced045926b8}, !- Handle
  {6d8073ec-5dd3-460a-b2f8-060bade594d5}; !- Object Name

OS:AdditionalProperties,
  {729ac806-c0d6-4ad4-9631-bcc9e4e1286c}, !- Handle
  {a9e7b221-4c4b-4d12-8415-cdc9b590001c}; !- Object Name

OS:AdditionalProperties,
  {ac9784cb-b68d-45f9-9084-e92e43d499d1}, !- Handle
  {f9de1934-24da-4be1-a12f-ab9f8b9a28c3}; !- Object Name

OS:AdditionalProperties,
  {ff64b619-862a-4742-be92-89a2f008395d}, !- Handle
  {031c88ae-d620-437d-8e06-104c78005723}; !- Object Name

OS:AdditionalProperties,
  {879629df-3f0e-4342-9fbc-2f77bf5137de}, !- Handle
  {e26ebf36-1a52-4b5d-b261-df0acc90e90b}; !- Object Name

OS:AdditionalProperties,
  {4e7c1f5a-d1a8-44d6-b2a0-e79c0ab34daf}, !- Handle
  {6803e7d4-9703-4ff6-b317-6b78f6d46c6d}; !- Object Name

OS:AdditionalProperties,
  {60ce79a7-a676-4b95-8e96-c36fc9b5960c}, !- Handle
  {d93ec9c8-cc18-4a7f-afbe-5f44d0d7526f}; !- Object Name

OS:AdditionalProperties,
  {9b0ac6a2-3504-408f-86c1-5234bb510621}, !- Handle
  {a08f0788-9ae9-4a50-a531-13ce327a7d94}; !- Object Name

OS:AdditionalProperties,
  {343bca3b-bcae-45b4-964e-5b5b6033eeef}, !- Handle
  {8225bbbd-a859-4843-b818-f7c15033b806}; !- Object Name

OS:AdditionalProperties,
  {4614c36c-d64e-46e1-9828-67ef55883a4c}, !- Handle
  {f9fded65-520c-4daf-893f-ccbab45ec48b}; !- Object Name

OS:AdditionalProperties,
  {6137fb62-8c85-42c0-a65c-b63b0f17650a}, !- Handle
  {e7473a7b-6dfa-4f1e-aebb-ce2a679aa8ce}; !- Object Name

OS:AdditionalProperties,
  {5837557f-731b-4132-8241-b360dc1ec9c2}, !- Handle
  {14e32a55-0dd6-42b2-8375-e6239c529124}; !- Object Name

OS:AdditionalProperties,
  {16d44554-b510-4907-8231-3e8f6989eca4}, !- Handle
  {2e24b0e5-223e-4285-a293-2bce15d45c83}; !- Object Name

OS:AdditionalProperties,
  {aacd15f0-9172-4a2d-995d-87ad4357b216}, !- Handle
  {d1ed502c-06ec-400c-93b5-d08f4b36da4d}; !- Object Name

OS:AdditionalProperties,
  {220f8224-5ad2-43df-8e39-d9b3d7dcae99}, !- Handle
  {5c284eab-9505-4937-9538-0e6a8006f0be}; !- Object Name

OS:AdditionalProperties,
  {f517cdfa-450b-457b-9db7-49e043db929c}, !- Handle
  {c72f8ba8-ba0c-468b-9534-dadce9e9cf38}; !- Object Name

OS:AdditionalProperties,
  {e2ca5cd8-1abf-44a3-8659-ecd6e864cfe1}, !- Handle
  {fa8ad397-882a-4301-875d-c541f23cf9cf}; !- Object Name

OS:AdditionalProperties,
  {2480a7fd-9591-4dbb-b993-474f9982bab6}, !- Handle
  {734b781c-d538-42e5-970c-e57becbe6a25}; !- Object Name

OS:AdditionalProperties,
  {cc68964e-6034-4878-a403-e03a7644cc82}, !- Handle
  {5daf493e-2fcc-4662-8ec3-3bd08193c745}; !- Object Name

OS:AdditionalProperties,
  {f85fd69a-8df1-4e0a-8747-71a94769aa9a}, !- Handle
  {dedb47ce-8076-49d4-aeb7-dcac96dafa5f}; !- Object Name

OS:AdditionalProperties,
  {1215d6c0-4bfc-457c-a3c5-6ac4ec58e4e9}, !- Handle
  {184a3a98-4c8e-47e5-bc46-c88963fc53bf}; !- Object Name

OS:AdditionalProperties,
  {0dccdb10-67f0-4f2f-b3cd-4e57ff82eca2}, !- Handle
  {625e3058-cde4-4159-b4d6-1f98ada98c39}; !- Object Name

OS:AdditionalProperties,
  {86714fa4-87c6-49ea-b39b-9fe98e9b5239}, !- Handle
  {09b1fc0a-d2dd-4bcd-b928-c58ac50a2944}; !- Object Name

OS:AdditionalProperties,
  {d04fac05-f9d8-4662-9022-8c45ba582ba2}, !- Handle
  {e30c7692-e16d-423f-a3dc-7454a026f452}; !- Object Name

OS:AdditionalProperties,
  {664290a1-d22b-45ea-87bd-079f3dd03c0e}, !- Handle
  {eea2418e-a167-4346-b30d-33fa3a644037}; !- Object Name

OS:AdditionalProperties,
  {a78628a6-be31-48dc-9896-9f8bf2bf7c94}, !- Handle
  {a01cafcd-bcaa-4bd0-ad09-c47d7467ff83}; !- Object Name

OS:AdditionalProperties,
  {066e498a-43b2-4de0-a4a1-fdba5a2aa6c1}, !- Handle
  {91ac9ce7-dae4-49d7-b1bf-665c0f6cffb4}; !- Object Name

OS:AdditionalProperties,
  {406c8bbb-bf07-49d8-a667-9a724e0a66bc}, !- Handle
  {09f2a887-a059-4752-9161-903740b36a11}; !- Object Name

OS:AdditionalProperties,
  {df3e937b-3b4f-4ac3-a355-554949edba42}, !- Handle
  {0fec737f-93e9-417d-a68b-28ac8e7e8258}; !- Object Name

OS:AdditionalProperties,
  {28694f9c-10ce-4190-ad0f-a093fa3fe8c3}, !- Handle
  {f376c598-dd33-4e00-b9fa-d4f3022e2b4b}; !- Object Name

OS:AdditionalProperties,
  {c31073b7-85cc-47b9-807a-61ffde3fd63a}, !- Handle
  {4ca961ba-fea1-46e8-bb88-32d09dc4eb48}; !- Object Name

OS:AdditionalProperties,
  {5d1bbd7d-5608-41bb-8309-b28835de81e7}, !- Handle
  {cd79bd54-2990-481f-8165-4397da2ae60c}; !- Object Name

OS:AdditionalProperties,
  {e5b6366c-558a-41b4-93ac-ad0dbf0c50fe}, !- Handle
  {61d78d0b-f1dc-4d94-87cf-561c945773cb}; !- Object Name

OS:AdditionalProperties,
  {b315a521-3352-4410-98fd-e6a2c649b7be}, !- Handle
  {47ba6192-ef3e-4e7a-b19a-f7537b18f39d}; !- Object Name

OS:EnergyManagementSystem:Program,
  {004b7573-3c74-4eac-b2e5-355f74a229d9}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + unit1_conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + unit1_conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf,                                  !- Program Line 16
  Set unit_htg_unmet_hours = 0,           !- Program Line 17
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 18
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + unit2_conditioned_space_htg_unmet_s, !- Program Line 19
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 20
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 21
  EndIf,                                  !- Program Line 22
  EndIf,                                  !- Program Line 23
  Set unit_clg_unmet_hours = 0,           !- Program Line 24
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 25
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + unit2_conditioned_space_clg_unmet_s, !- Program Line 26
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 27
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 28
  EndIf,                                  !- Program Line 29
  EndIf;                                  !- Program Line 30

OS:AdditionalProperties,
  {d11db720-61ab-4c78-9164-511098e65b45}, !- Handle
  {004b7573-3c74-4eac-b2e5-355f74a229d9}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0167bb8a-3554-47c9-bc32-383b721f97cd}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {004b7573-3c74-4eac-b2e5-355f74a229d9}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b25175d7-3853-43b5-af60-818e1ad99bab}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT1_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b642ddb-0243-4377-9767-d9e97c6e5ebb}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT1_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d455a99-2cbb-4462-86c6-28b0a58709d3}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT1_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2daa2b45-87a5-41bb-ba05-27e402cfa95d}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT1_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d067819-77c3-4f93-be2c-135e7a08ec8c}, !- Handle
  htg_load_cond_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT2_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1ac5f0f4-7feb-4522-bfe6-b16c74bb0b41}, !- Handle
  clg_load_cond_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT2_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30a3b034-cee4-4478-ab7b-28a059c82774}, !- Handle
  htg_load_duct_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT2_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {568a3970-859d-410a-843b-37b755476791}, !- Handle
  clg_load_duct_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT2_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {5b6d117b-0b9d-43b2-a7e9-ee3c2bf1d48a}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  If htg_load_cond_1 > 0,                 !- Program Line 7
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond_1 - clg_load_cond_1) * 1.0, !- Program Line 8
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct_1 - clg_load_duct_1) * 1.0, !- Program Line 9
  EndIf,                                  !- Program Line 10
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 11
  If clg_load_cond > 0,                   !- Program Line 12
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 13
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 14
  EndIf,                                  !- Program Line 15
  If clg_load_cond_1 > 0,                 !- Program Line 16
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond_1 - htg_load_cond_1) * 1.0, !- Program Line 17
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct_1 - htg_load_duct_1) * 1.0, !- Program Line 18
  EndIf,                                  !- Program Line 19
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 20

OS:AdditionalProperties,
  {6d30cec1-09a8-41a2-8632-5df1b6a24662}, !- Handle
  {5b6d117b-0b9d-43b2-a7e9-ee3c2bf1d48a}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6d439490-ee0a-41c3-b468-3559358c2717}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {5b6d117b-0b9d-43b2-a7e9-ee3c2bf1d48a}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {3e020d77-74bc-450c-85d3-62ce5cb4a940}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (unit1_infil_program_Qinf * 1), !- Program Line 5
  Set total_infil_flow_rate = total_infil_flow_rate + (unit2_infil_program_Qinf * 1), !- Program Line 6
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (unit1_infil_program_Qfan * 1), !- Program Line 7
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (unit2_infil_program_Qfan * 1), !- Program Line 8
  Set total_natvent_flow_rate = total_natvent_flow_rate + (unit1_natural_vent_program_Qnv * 1), !- Program Line 9
  Set total_natvent_flow_rate = total_natvent_flow_rate + (unit2_natural_vent_program_Qnv * 1), !- Program Line 10
  Set total_whf_flow_rate = total_whf_flow_rate + (unit1_natural_vent_program_Qwhf * 1), !- Program Line 11
  Set total_whf_flow_rate = total_whf_flow_rate + (unit2_natural_vent_program_Qwhf * 1); !- Program Line 12

OS:AdditionalProperties,
  {6ef4143d-e61d-408d-8e1e-9cb69be0fa1b}, !- Handle
  {3e020d77-74bc-450c-85d3-62ce5cb4a940}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {69b28577-3ae0-4c62-97bd-9d1b9385e9f9}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {3e020d77-74bc-450c-85d3-62ce5cb4a940}; !- Program Name 1

OS:Output:JSON,
  {cb5578dc-b248-4f8b-b1bc-d1c216499368}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {fac00491-651e-416f-b7a4-60952f261a21}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {b9d59c01-7f9c-489c-b216-b2cc5aed4d78}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {75922624-a7ac-449a-8543-26f2a75dca43}, !- Handle
  {b9d59c01-7f9c-489c-b216-b2cc5aed4d78}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/measures/BuildResidentialModel/tests/run/test_feature_building_occ_calc_types_num_occupants_and_units/Multifamily_operational_2_3/feature.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/measures/BuildResidentialModel/tests/run/test_feature_building_occ_calc_types_num_occupants_and_units/Multifamily_operational_2_3/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  [],                                     !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  [],                                     !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["unit1_conditioned_space"&#44 "unit2_conditioned_space"], !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["unit1_conditioned_space"&#44 "unit2_conditioned_space"], !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {35c74a37-81d5-4849-a3bb-5e9c3e3301a0}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {90c03eef-bba9-4191-a0ca-597577353515}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

