  unit3_Always_On_Continuous,             !- Name
  {12cd1489-c5d5-4953-890d-8333dffcbaaa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {6409b1c1-998b-45ec-ad61-2a19b4eb9fa1}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix, !- Name
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Zone or Space Name
  {3d5b185f-a638-4e48-8436-2625cfd549d8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {7f72f948-abe6-408b-ae5d-4a25f2186350}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:EnergyManagementSystem:Actuator,
  {7e729b04-e14a-43c4-91d6-61cb6e75e3d7}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToDZ_act, !- Name
  {3e8b2749-c27a-4b51-a66b-d901d6bb5b0c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {62810af7-6a16-4197-a820-09baedb753c9}; !- Zone or Space Name

OS:OtherEquipment,
  {3e8b2749-c27a-4b51-a66b-d901d6bb5b0c}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Name
  {34d56763-3b57-470f-8b96-63c764cdd7b1}, !- Other Equipment Definition Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {34d56763-3b57-470f-8b96-63c764cdd7b1}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {93679763-5b6b-46d0-aea6-3f0f404d0e37}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {69555b62-61e5-44ee-a118-1bf09f1bb808}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToDZ_act, !- Name
  {9aace43f-f877-4c40-8832-f10d6dcb7497}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {62810af7-6a16-4197-a820-09baedb753c9}; !- Zone or Space Name

OS:OtherEquipment,
  {9aace43f-f877-4c40-8832-f10d6dcb7497}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Name
  {9ecbc9de-fcdc-4bc3-9441-90c6c8a64164}, !- Other Equipment Definition Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {9ecbc9de-fcdc-4bc3-9441-90c6c8a64164}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {34ec11ff-44f8-43c7-af99-da13a326e8ec}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {b4374606-9fda-4922-aa99-6f694cb8a2ca}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToDZ_act, !- Name
  {be64198c-99cc-497a-9942-698260f39f87}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {62810af7-6a16-4197-a820-09baedb753c9}; !- Zone or Space Name

OS:OtherEquipment,
  {be64198c-99cc-497a-9942-698260f39f87}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToDZ, !- Name
  {ebce1466-0dbf-42a8-9f26-be8d2e82ab28}, !- Other Equipment Definition Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ebce1466-0dbf-42a8-9f26-be8d2e82ab28}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {e15b84f9-822b-462b-a09c-c10603671d07}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {77c698dc-5038-44df-b6f2-4ec76e31ca53}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToDZ_act, !- Name
  {1adb390a-8e32-4414-9ed1-bac5397894e4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {62810af7-6a16-4197-a820-09baedb753c9}; !- Zone or Space Name

OS:OtherEquipment,
  {1adb390a-8e32-4414-9ed1-bac5397894e4}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToDZ, !- Name
  {e056ee2e-58e2-4bd2-93c8-0074bbaa3457}, !- Other Equipment Definition Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {e056ee2e-58e2-4bd2-93c8-0074bbaa3457}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {e01db3d6-ce88-460b-baee-2b2155236b89}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {c187a28c-0576-4b3b-adf7-943458974c49}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetLatLkToRP_act, !- Name
  {a164c9ec-1d2d-4178-a635-146f3723ae75}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {7044a4cd-0862-4905-917d-7ca106a03fcd}; !- Zone or Space Name

OS:OtherEquipment,
  {a164c9ec-1d2d-4178-a635-146f3723ae75}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Name
  {14990a29-5bc2-4304-82c3-fa12b2f9fec5}, !- Other Equipment Definition Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {14990a29-5bc2-4304-82c3-fa12b2f9fec5}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {0ca4d6e3-6a76-492e-aa1a-7c9c67648a8a}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:EnergyManagementSystem:Actuator,
  {a26d7628-1708-4650-a879-d33f01e5556f}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetSensLkToRP_act, !- Name
  {87533b4d-6a66-40c9-83c0-a2db11d281ad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {7044a4cd-0862-4905-917d-7ca106a03fcd}; !- Zone or Space Name

OS:OtherEquipment,
  {87533b4d-6a66-40c9-83c0-a2db11d281ad}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Name
  {f4ed4ed4-4a8a-43b6-acf2-192b658c5d72}, !- Other Equipment Definition Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f4ed4ed4-4a8a-43b6-acf2-192b658c5d72}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {b6dfe34c-9eae-4adf-9495-abf20af033b5}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:EnergyManagementSystem:Actuator,
  {2ba73fd4-90f1-47f0-b015-883ff9c812f8}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToRP_act, !- Name
  {367b208b-3d3a-4a08-bf8c-f133de41c7d4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {7044a4cd-0862-4905-917d-7ca106a03fcd}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {c41ee50f-0a5b-4d2a-a599-dbbb41b66802}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {e2f4b4f9-c5b2-4d3c-89e2-1090cba40de2}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:EnergyManagementSystem:Actuator,
  {d6e130b5-873a-4fbe-87c3-23703fb464b0}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToLv_act, !- Name
  {1e23eec5-d1c4-464f-9b58-a6f338e0c69d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}; !- Zone or Space Name

OS:OtherEquipment,
  {1e23eec5-d1c4-464f-9b58-a6f338e0c69d}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToLv, !- Name
  {7e655450-7dd9-43de-9e64-0d4efc4690a6}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7e655450-7dd9-43de-9e64-0d4efc4690a6}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToLv, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {485ce664-9200-43b8-8fd2-5b1bdb5e513b}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:EnergyManagementSystem:Actuator,
  {bbeb0398-17b9-4943-abf1-a3b9d2da8702}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToCond_act, !- Name
  {d560fb99-f877-4abc-ad06-f181725d7ca9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}; !- Zone or Space Name

OS:OtherEquipment,
  {d560fb99-f877-4abc-ad06-f181725d7ca9}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Name
  {8a0614fa-699f-46fc-afdd-1044aac35b62}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8a0614fa-699f-46fc-afdd-1044aac35b62}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {634fcf7d-26ab-48a1-af93-5793ebd9d8e1}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:EnergyManagementSystem:Actuator,
  {031ac05e-15a4-4ff5-8047-7ca1efec309f}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToCond_act, !- Name
  {6419024a-59f2-4d00-ba4f-d5132af7ac16}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}; !- Zone or Space Name

OS:OtherEquipment,
  {6419024a-59f2-4d00-ba4f-d5132af7ac16}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Name
  {03b6395a-cc62-46a4-ba9b-a8eb7af3167a}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {03b6395a-cc62-46a4-ba9b-a8eb7af3167a}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {8305338b-51ee-4be0-a4c3-b2e39bf39158}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:EnergyManagementSystem:Sensor,
  {3280c72b-432b-439f-8066-9dcff143f1d1}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  unit3_crawlspace___unvented,            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {7a8b4910-af30-4467-bb73-aefae94214a1}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_DZ_W; !- Name

OS:EnergyManagementSystem:Sensor,
  {fe716087-e8f9-42f1-b0cc-7dfd91004dca}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  unit3_crawlspace___unvented,            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ebf8f55e-c3dc-41ed-afd5-60009fab7c72}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_DZ_T; !- Name

OS:EnergyManagementSystem:Sensor,
  {065cecd6-4c4a-4edd-8c51-0ba91a3705a6}, !- Handle
  unit3_central_ac_and_furnace_airloop_Ra_W_s, !- Name
  unit3_Node_9,                           !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e63ce0e1-83e8-437f-8738-82b20b01adef}, !- Handle
  unit3_central_ac_and_furnace_airloop_Ra_W; !- Name

OS:EnergyManagementSystem:Sensor,
  {13b3d100-e50a-4854-91ab-348b6a154446}, !- Handle
  unit3_central_ac_and_furnace_airloop_RA_T_s, !- Name
  unit3_Node_9,                           !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ecdbd7b9-4e50-49c2-bc6d-d8d44e2b9cdc}, !- Handle
  unit3_central_ac_and_furnace_airloop_RA_T; !- Name

OS:EnergyManagementSystem:Sensor,
  {9c2445c7-8323-46d6-b596-e80ff8e70b7e}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  unit3_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9074b751-b357-463b-ac44-c031052ca736}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {673f9b21-b2e8-4894-b466-89e642a4f8ce}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  unit3_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {aad4e037-1a1d-42d3-b725-26f7360531b2}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {bdcce306-780c-4d98-ad46-c0c18e0cb6c4}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  unit3_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4d12d2e-f39a-43d3-ba8f-12c5341fbef5}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_VFR; !- Name

OS:EnergyManagementSystem:Sensor,
  {85854e63-2853-41cb-95bc-fe07f49f839e}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  unit3_Node_6,                           !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d14785e5-1f6b-4ac8-abfb-e28c3593f725}, !- Handle
  unit3_central_ac_and_furnace_airloop_AH_MFR; !- Name

OS:Connection,
  {e85ae0ef-0d85-473f-8fa5-0ee97817498a}, !- Handle
  {23ea9769-4ede-40c6-bbc9-1642fda1fd0a}, !- Source Object
  3,                                      !- Outlet Port
  {ca72b941-3514-4c79-a55a-77a7aabdb7f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f635c8e2-9145-4aa9-ad22-c88d8aeb6b6a}, !- Handle
  {773febad-10c6-4ec2-a3f5-be4270c6019e}, !- Source Object
  3,                                      !- Outlet Port
  {23ea9769-4ede-40c6-bbc9-1642fda1fd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545de187-10ea-42b3-977c-f956a565c9bd}, !- Handle
  {e93889ab-801e-4458-b9a6-9d5c7029cc7d}, !- Source Object
  3,                                      !- Outlet Port
  {773febad-10c6-4ec2-a3f5-be4270c6019e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {23ea9769-4ede-40c6-bbc9-1642fda1fd0a}, !- Handle
  unit3_Node_25,                          !- Name
  {f635c8e2-9145-4aa9-ad22-c88d8aeb6b6a}, !- Inlet Port
  {e85ae0ef-0d85-473f-8fa5-0ee97817498a}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {773febad-10c6-4ec2-a3f5-be4270c6019e}, !- Handle
  unit3_Air_Loop_HVAC_Return_Plenum_1,    !- Name
  {8d4a848b-ec53-4838-8032-e69520836792}, !- ThermalZone
  {f635c8e2-9145-4aa9-ad22-c88d8aeb6b6a}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {545de187-10ea-42b3-977c-f956a565c9bd}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {ca4280b4-58c1-4921-807c-61910d89000c}, !- Handle
  {db40ac08-6882-4ebf-ae4e-5cc92ab56b56}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b7f89db0-9dd1-4893-92c9-7a4a37bd1222}, !- Handle
  {3871f3d6-c31f-473f-a7a4-47e4ea9e3761}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0556e002-81f8-4761-b9c3-cc6a3347ecc5}, !- Handle
  {153161bb-9ad3-41c8-a149-722e3d31dc2e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {22d179dc-9794-4103-af5f-7f6fad95ffa3}, !- Handle
  {83fb3069-9557-4c03-b28d-b468af737074}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f5c72d55-bd5a-4d7c-88ec-460adc3e120c}, !- Handle
  {b5c775a6-b0c9-429f-92ee-9bc807ce9ae1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b8f1b9c6-4c6e-449c-9e07-204c59fd8451}, !- Handle
  {8799b94d-882d-44fd-9df3-55fcf20d8dca}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Construction,
  {188c40b7-690e-4749-8785-0323037fc696}, !- Handle
  unit3_AdiabaticConst,                   !- Name
  ,                                       !- Surface Rendering Name
  {04bc9891-2eec-460a-9319-11b93bd69de3}; !- Layer 1

OS:Material:NoMass,
  {04bc9891-2eec-460a-9319-11b93bd69de3}, !- Handle
  unit3_Adiabatic,                        !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {db40ac08-6882-4ebf-ae4e-5cc92ab56b56}, !- Handle
  unit3_Surface_6,                        !- Name
  RoofCeiling,                            !- Surface Type
  {188c40b7-690e-4749-8785-0323037fc696}, !- Construction Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3871f3d6-c31f-473f-a7a4-47e4ea9e3761}, !- Handle
  unit3_Surface_5,                        !- Name
  Wall,                                   !- Surface Type
  {188c40b7-690e-4749-8785-0323037fc696}, !- Construction Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153161bb-9ad3-41c8-a149-722e3d31dc2e}, !- Handle
  unit3_Surface_4,                        !- Name
  Wall,                                   !- Surface Type
  {188c40b7-690e-4749-8785-0323037fc696}, !- Construction Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83fb3069-9557-4c03-b28d-b468af737074}, !- Handle
  unit3_Surface_3,                        !- Name
  Wall,                                   !- Surface Type
  {188c40b7-690e-4749-8785-0323037fc696}, !- Construction Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8799b94d-882d-44fd-9df3-55fcf20d8dca}, !- Handle
  unit3_Surface_1,                        !- Name
  Floor,                                  !- Surface Type
  {188c40b7-690e-4749-8785-0323037fc696}, !- Construction Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Handle
  unit3_central_ac_and_furnace_airloop_ret_air_space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  400,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d4a848b-ec53-4838-8032-e69520836792}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {4641b9a2-eaf2-4acc-8e13-6354e8827bc4}, !- Handle
  unit3_Zone_HVAC_Equipment_List_4,       !- Name
  {8d4a848b-ec53-4838-8032-e69520836792}; !- Thermal Zone

OS:Sizing:Zone,
  {2b7966bb-ef9a-4a04-a10b-a8d4409ea2f4}, !- Handle
  {8d4a848b-ec53-4838-8032-e69520836792}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {9c88ab28-f956-4077-8074-2baf18447950}, !- Handle
  {8d4a848b-ec53-4838-8032-e69520836792}; !- HVAC Component

OS:PortList,
  {ec1d6ad2-5438-4c1f-93f0-f82b433a5406}, !- Handle
  {8d4a848b-ec53-4838-8032-e69520836792}; !- HVAC Component

OS:PortList,
  {06c23efe-d2d3-452c-9c8e-17271607996b}, !- Handle
  {8d4a848b-ec53-4838-8032-e69520836792}; !- HVAC Component

OS:Connection,
  {723dece0-492b-4244-af18-87f55a708a3a}, !- Handle
  {8d4a848b-ec53-4838-8032-e69520836792}, !- Source Object
  11,                                     !- Outlet Port
  {d3224fa4-98e0-4102-b338-29c1b59e5726}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3224fa4-98e0-4102-b338-29c1b59e5726}, !- Handle
  unit3_Node_23,                          !- Name
  {723dece0-492b-4244-af18-87f55a708a3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {8d4a848b-ec53-4838-8032-e69520836792}, !- Handle
  unit3_central_ac_and_furnace_airloop_ret_air_zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06c23efe-d2d3-452c-9c8e-17271607996b}, !- Zone Air Inlet Port List
  {ec1d6ad2-5438-4c1f-93f0-f82b433a5406}, !- Zone Air Exhaust Port List
  {723dece0-492b-4244-af18-87f55a708a3a}, !- Zone Air Node Name
  {9c88ab28-f956-4077-8074-2baf18447950}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {2f2696a9-140e-4e19-b865-a8b474459686}, !- Handle
  unit3_central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  unit3_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b38e0f01-af78-4ed5-b80a-a04788e9fdb3}, !- Handle
  unit3_central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  unit3_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {763c803c-fe5f-48ae-bc85-d434b8a714a2}, !- Handle
  unit3_central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  unit3_central_ac_and_furnace_supply_fan, !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1154f550-100f-4f8c-9e61-47495acdaab7}, !- Handle
  unit3_central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:Sensor,
  {95084b20-406f-46cc-80fa-82f844ea4075}, !- Handle
  unit3_cool_season,                      !- Name
  unit3_cooling_season_schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {5c9c7f78-f774-4886-9b56-65533dc54cc3}, !- Handle
  unit3_cooling_season_schedule_day_2,    !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {468941c7-dae4-4079-8ecb-dea9733ff18f}, !- Handle
  unit3_cooling_season_schedule_allday_rule_2, !- Name
  {b4b1206c-020a-46ba-b185-62b3293933be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c9c7f78-f774-4886-9b56-65533dc54cc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {683b57ee-3b12-4df5-a5ce-4d6b5f740e53}, !- Handle
  unit3_cooling_season_schedule_day_1,    !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3b66622-784f-4191-bc21-e3c130f9b93e}, !- Handle
  unit3_cooling_season_schedule_day,      !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02135b2b-b8fc-453d-accf-f2b771c15727}, !- Handle
  unit3_cooling_season_schedule_allday_rule, !- Name
  {b4b1206c-020a-46ba-b185-62b3293933be}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c3b66622-784f-4191-bc21-e3c130f9b93e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0bef082-6aeb-4e70-9979-6bf03df620f1}, !- Handle
  unit3_cooling_season_schedule_default_day, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4b1206c-020a-46ba-b185-62b3293933be}, !- Handle
  unit3_cooling_season_schedule,          !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {c0bef082-6aeb-4e70-9979-6bf03df620f1}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Sensor,
  {c0502bec-9715-4a9b-8e31-7b1d320a8e9c}, !- Handle
  unit3_tout_s,                           !- Name
  unit3_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {436dba2b-6fcc-4ffb-a400-7d59d262e589}, !- Handle
  unit3_tin_s,                            !- Name
  unit3_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d3fe2801-c1d0-44ff-9945-2eca7f986269}, !- Handle
  unit3_site_vw_s,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7254ab30-d51c-4496-a165-917dbbd361f9}, !- Handle
  unit3_win_s,                            !- Name
  unit3_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42f21d60-e441-49ce-b1a7-0718cc12fecf}, !- Handle
  unit3_out_wt_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1f443bb6-ca40-4c88-acd5-6ec3ded66d4c}, !- Handle
  unit3_out_pb_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {9ac766f1-a045-4297-88b7-562f3caa579b}, !- Handle
  unit3_general_water_use_latent,         !- Name
  {5d576355-2537-4208-9f35-03f78f7cee6d}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {607aed90-9482-489b-9f53-5c318c46742e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {5d576355-2537-4208-9f35-03f78f7cee6d}, !- Handle
  unit3_general_water_use_latent,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.1501164960723,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7d3aed28-1e16-4984-89cb-80b781878bf4}, !- Handle
  unit3_general_water_use_sensible,       !- Name
  {d21b489c-1a88-4afc-af7b-451cc1deae89}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {607aed90-9482-489b-9f53-5c318c46742e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d21b489c-1a88-4afc-af7b-451cc1deae89}, !- Handle
  unit3_general_water_use_sensible,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -61.2515605949243,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {02c4e232-afa3-42d4-949d-24014e8cda07}, !- Handle
  unit3_general_water_use_schedule_day,   !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:Schedule:Day,
  {25a26984-de5f-4058-b7ac-5ff05f3365c7}, !- Handle
  unit3_general_water_use_schedule_default_day, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {607aed90-9482-489b-9f53-5c318c46742e}, !- Handle
  unit3_general_water_use_schedule,       !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {25a26984-de5f-4058-b7ac-5ff05f3365c7}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {a9d61d64-7fe8-47ac-b35b-71a1e83cb33d}, !- Handle
  unit3_ActivityLevel,                    !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {254d637c-4b58-426d-8159-a57026cc8fd2}, !- Handle
  unit3_occupants,                        !- Name
  {0a7f56cd-c6a7-4b89-b9cc-ec2d23022d96}, !- People Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {ed61beb3-aa5d-444b-92f8-924a84950a09}, !- Number of People Schedule Name
  {15cc4a3f-6eb6-47a5-8bf1-b5b064812088}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0a7f56cd-c6a7-4b89-b9cc-ec2d23022d96}, !- Handle
  unit3_occupants,                        !- Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {15cc4a3f-6eb6-47a5-8bf1-b5b064812088}, !- Handle
  unit3_occupants_activity_schedule,      !- Name
  {a9d61d64-7fe8-47ac-b35b-71a1e83cb33d}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:File,
  {ed61beb3-aa5d-444b-92f8-924a84950a09}, !- Handle
  unit3_occupants,                        !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {b0ed60bd-a0aa-4915-990f-1f836d49c95b}, !- Handle
  unit3_misc_plug_loads,                  !- Name
  {58258be1-8d8f-4336-88d3-429faed711af}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {d6471105-2ec2-454d-bb62-c4468afed617}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {58258be1-8d8f-4336-88d3-429faed711af}, !- Handle
  unit3_misc_plug_loads,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  171.719723781823,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:File,
  {d6471105-2ec2-454d-bb62-c4468afed617}, !- Handle
  unit3_plug_loads_other,                 !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {a38ca74c-a0ad-47dc-82d0-6392de72c7a6}, !- Handle
  unit3_misc_tv,                          !- Name
  {098cd849-1273-46b7-bf43-199300c05e2a}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {d76924ee-f2fe-48f1-9036-e492b7c20d6a}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {098cd849-1273-46b7-bf43-199300c05e2a}, !- Handle
  unit3_misc_tv,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  532.028173246905,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {d76924ee-f2fe-48f1-9036-e492b7c20d6a}, !- Handle
  unit3_plug_loads_tv,                    !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Exterior:Lights,
  {47adde39-3841-48c0-b929-f54ad349bbf9}, !- Handle
  unit3_exterior_lighting,                !- Name
  {37f39b19-4e32-43bf-8065-b9a7b7cfe584}, !- Exterior Lights Definition Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {37f39b19-4e32-43bf-8065-b9a7b7cfe584}, !- Handle
  unit3_exterior_lighting,                !- Name
  34.7276712328767;                       !- Design Level {W}

OS:Schedule:Day,
  {005e147e-7e25-48fa-b54a-1c51919419e0}, !- Handle
  unit3_exterior_lighting_schedule_day_11, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {99bf1a36-8a3e-4c1c-8d19-259ccff6237a}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_11, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {005e147e-7e25-48fa-b54a-1c51919419e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9f3c227-3cab-4228-966e-421120341e28}, !- Handle
  unit3_exterior_lighting_schedule_day_10, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5bfa8b95-a010-4d22-b00a-6fb96c218b96}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_10, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9f3c227-3cab-4228-966e-421120341e28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3221b92f-71f4-4fd2-a492-8d8d2893cb29}, !- Handle
  unit3_exterior_lighting_schedule_day_9, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7f10a973-c92f-483f-9c53-4666b91ab111}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_9, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3221b92f-71f4-4fd2-a492-8d8d2893cb29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {850e280a-890c-42e3-b321-32240e076995}, !- Handle
  unit3_exterior_lighting_schedule_day_8, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1d5f7f03-bfe1-408d-9aa2-ed61c2efbd4f}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_8, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {850e280a-890c-42e3-b321-32240e076995}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a7f0719-6785-4dba-98ce-319a9cb5a0b0}, !- Handle
  unit3_exterior_lighting_schedule_day_7, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Day,
  {e3d63769-b03a-40ad-b856-611ea5ccd79f}, !- Handle
  unit3_exterior_lighting_schedule_day_6, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dd9ea82c-78f8-4d49-870c-2ba6a4c7bcb7}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_6, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e3d63769-b03a-40ad-b856-611ea5ccd79f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96e36fe0-40b1-4f79-98d0-16d40c2e18cf}, !- Handle
  unit3_exterior_lighting_schedule_day_5, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {eb305500-8950-4fb1-83cf-4583a1d2b9f2}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_5, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {96e36fe0-40b1-4f79-98d0-16d40c2e18cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c278082-7c15-43fc-a862-26b4fbaaf094}, !- Handle
  unit3_exterior_lighting_schedule_day_4, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {0ab44773-6221-496b-a366-379fea08c68f}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_4, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3c278082-7c15-43fc-a862-26b4fbaaf094}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {010a1d96-1a73-49f2-ba79-3d129c8e5865}, !- Handle
  unit3_exterior_lighting_schedule_day_3, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ae874d3c-7690-4b7d-8a64-76eac0e6474e}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_3, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {010a1d96-1a73-49f2-ba79-3d129c8e5865}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1b19c5b-90a4-491c-acc0-931dba9cb3f4}, !- Handle
  unit3_exterior_lighting_schedule_day_2, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {52206c45-8147-458e-9256-dada4217889c}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_2, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c1b19c5b-90a4-491c-acc0-931dba9cb3f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13eceed7-7397-48cd-918c-298a5f2b6f00}, !- Handle
  unit3_exterior_lighting_schedule_day_1, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b4cd9962-1422-414e-a47b-cc1f6e797701}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_1, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {13eceed7-7397-48cd-918c-298a5f2b6f00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5e818496-6569-4dab-a440-f1ffd6057e1f}, !- Handle
  unit3_exterior_lighting_schedule_day,   !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1561c3ae-7c90-494e-9d88-2b063e2f9d34}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5e818496-6569-4dab-a440-f1ffd6057e1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abfaf760-09cc-40de-9ff0-0279da64de5d}, !- Handle
  unit3_exterior_lighting_schedule_default_day, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Handle
  unit3_exterior_lighting_schedule,       !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {abfaf760-09cc-40de-9ff0-0279da64de5d}; !- Default Day Schedule Name

OS:Lights,
  {f2791301-64ce-40e7-b38c-b325bca66bb6}, !- Handle
  unit3_interior_lighting,                !- Name
  {76026c30-c4d8-45a6-96f6-bbf224c45bdb}, !- Lights Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {2b59bbb7-8057-4a56-a4fb-51ce8c6c2bd5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {76026c30-c4d8-45a6-96f6-bbf224c45bdb}, !- Handle
  unit3_interior_lighting,                !- Name
  LightingLevel,                          !- Design Level Calculation Method
  667.634229639562,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:File,
  {2b59bbb7-8057-4a56-a4fb-51ce8c6c2bd5}, !- Handle
  unit3_lighting_interior,                !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Rule,
  {c9a3560e-52b7-439f-94b6-d1e5138dc066}, !- Handle
  unit3_exterior_lighting_schedule_allday_rule_7, !- Name
  {26b48a1f-509a-4b43-9228-4fa3f988df78}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a7f0719-6785-4dba-98ce-319a9cb5a0b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:WaterUse:Equipment,
  {418c2e75-dad7-47e8-b8e4-c18c4d4473fa}, !- Handle
  unit3_dishwasher,                       !- Name
  {a8029bcd-fca2-4611-8183-0f7cd2fe2292}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {397eb5b5-836f-4ded-89af-ae035def9aa4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {a8029bcd-fca2-4611-8183-0f7cd2fe2292}, !- Handle
  unit3_dishwasher,                       !- Name
  dishwasher,                             !- End-Use Subcategory
  5.19756155461839e-06;                   !- Peak Flow Rate {m3/s}

OS:Schedule:File,
  {397eb5b5-836f-4ded-89af-ae035def9aa4}, !- Handle
  unit3_hot_water_dishwasher,             !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {ed9dee98-3d4a-4fb9-9bc0-a36d1c74ed3e}, !- Handle
  unit3_clothes_washer,                   !- Name
  {7d0c66f3-7c7e-4f0c-829e-aa1d3f532c8a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {16b5a569-3002-44ec-abd2-5a6196a2020f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {7d0c66f3-7c7e-4f0c-829e-aa1d3f532c8a}, !- Handle
  unit3_clothes_washer,                   !- Name
  clothes washer,                         !- End-Use Subcategory
  5.6916383289974e-06;                    !- Peak Flow Rate {m3/s}

OS:Schedule:File,
  {16b5a569-3002-44ec-abd2-5a6196a2020f}, !- Handle
  unit3_hot_water_clothes_washer,         !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {0e41319e-d574-4a0d-9e11-25bff78478c0}, !- Handle
  unit3_dhw_distribution_waste,           !- Name
  {2dd9105d-b891-4220-a59f-217d2838c8e9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0272383a-4b51-46fb-85d9-980a8228ee29}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2dd9105d-b891-4220-a59f-217d2838c8e9}, !- Handle
  unit3_dhw_distribution_waste,           !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  5.23067987212851e-06,                   !- Peak Flow Rate {m3/s}
  {d6b1626b-9871-42b7-9e1b-e38eb1ff95c1}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {14838913-852b-4063-919c-6275bb3f5ed0}, !- Handle
  unit3_dhw_fixtures,                     !- Name
  {bc17dd9e-cd14-4b04-a409-bbd835cca3b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0272383a-4b51-46fb-85d9-980a8228ee29}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {bc17dd9e-cd14-4b04-a409-bbd835cca3b4}, !- Handle
  unit3_dhw_fixtures,                     !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.64879067273661e-05,                   !- Peak Flow Rate {m3/s}
  {d6b1626b-9871-42b7-9e1b-e38eb1ff95c1}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {0272383a-4b51-46fb-85d9-980a8228ee29}, !- Handle
  unit3_hot_water_fixtures,               !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {d6b1626b-9871-42b7-9e1b-e38eb1ff95c1}, !- Handle
  unit3_mixed_water_temperature_schedule, !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:OtherEquipment,
  {a1096853-c36f-4326-9731-fba194378ac4}, !- Handle
  unit3_cooking_range_1,                  !- Name
  {4e7e82df-592f-4482-8a51-826705f4feab}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {c5168fc5-3a56-4493-ba47-4ebd1e917c82}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {4e7e82df-592f-4482-8a51-826705f4feab}, !- Handle
  unit3_cooking_range_2,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2058.81144970115,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1d80b234-5e79-4c8f-83d4-11188d3718a0}, !- Handle
  unit3_cooking_range,                    !- Name
  {97fb9bda-114d-42a6-9906-8bd21a3380fa}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {c5168fc5-3a56-4493-ba47-4ebd1e917c82}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {97fb9bda-114d-42a6-9906-8bd21a3380fa}, !- Handle
  unit3_cooking_range,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70.2495626228579,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:File,
  {c5168fc5-3a56-4493-ba47-4ebd1e917c82}, !- Handle
  unit3_cooking_range,                    !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {49addc79-0261-4a29-91f2-589d93b9c3a3}, !- Handle
  unit3_fridge,                           !- Name
  {7b8f5eae-2c60-4d3a-9eb6-06dfe78d1dc5}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {48cd90e2-8478-4260-87af-6b180b32e898}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b8f5eae-2c60-4d3a-9eb6-06dfe78d1dc5}, !- Handle
  unit3_fridge,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80.9360730593607,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:ProgramCallingManager,
  {2f8a677d-db3d-42ba-a3a4-9cf07bb5603c}, !- Handle
  unit3_fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {2a4210dc-1f5d-41ce-b014-09d50e134f57}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2a4210dc-1f5d-41ce-b014-09d50e134f57}, !- Handle
  unit3_fridge_schedule_program,          !- Name
  Set Tin = unit3_fridge_tin_s*(9.0/5.0)+32.0, !- Program Line 1
  Set unit3_fridge_schedule_act = 0,      !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set unit3_fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set unit3_fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set unit3_fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set unit3_fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set unit3_fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set unit3_fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set unit3_fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set unit3_fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set unit3_fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set unit3_fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set unit3_fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set unit3_fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set unit3_fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set unit3_fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set unit3_fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set unit3_fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set unit3_fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set unit3_fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set unit3_fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set unit3_fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set unit3_fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set unit3_fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set unit3_fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set unit3_fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:Actuator,
  {9d9ef1b1-bd28-4168-b55d-874169420090}, !- Handle
  unit3_fridge_schedule_act,              !- Name
  {48cd90e2-8478-4260-87af-6b180b32e898}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {02b6e728-ccc0-47db-910c-50ea1fb84127}, !- Handle
  unit3_fridge_tin_s,                     !- Name
  unit3_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {48cd90e2-8478-4260-87af-6b180b32e898}, !- Handle
  unit3_fridge_schedule,                  !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ElectricEquipment,
  {1dc649f8-3625-436d-a3e9-e18a64570cfb}, !- Handle
  unit3_dishwasher,                       !- Name
  {d7185c39-aa2f-4e60-8a1b-e2c89d498bbf}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {a377050c-0df6-4228-9f00-9a40f6ca3c9c}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d7185c39-aa2f-4e60-8a1b-e2c89d498bbf}, !- Handle
  unit3_dishwasher,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  517.877215581766,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:File,
  {a377050c-0df6-4228-9f00-9a40f6ca3c9c}, !- Handle
  unit3_dishwasher,                       !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:OtherEquipment,
  {1a878616-750d-4fdb-85be-b863b4cc39be}, !- Handle
  unit3_clothes_dryer_1,                  !- Name
  {1089f714-f7b4-421d-b2b9-3f064e8135b5}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {3458af7e-797e-44af-ba4c-4720a6f8e622}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {1089f714-f7b4-421d-b2b9-3f064e8135b5}, !- Handle
  unit3_clothes_dryer_2,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5327.39839704059,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {1e70a523-5ed5-443b-8964-7aec118fa96a}, !- Handle
  unit3_clothes_dryer,                    !- Name
  {b281c736-dc03-4efa-bcd1-69363e521ee7}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {3458af7e-797e-44af-ba4c-4720a6f8e622}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b281c736-dc03-4efa-bcd1-69363e521ee7}, !- Handle
  unit3_clothes_dryer,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  401.003621209169,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Schedule:File,
  {3458af7e-797e-44af-ba4c-4720a6f8e622}, !- Handle
  unit3_clothes_dryer,                    !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {8813042d-f39d-460b-8072-76b0817d62f4}, !- Handle
  unit3_clothes_washer,                   !- Name
  {57d6377d-777b-4404-8282-579e611a892c}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {468634e7-7aae-41e1-9f6f-71a3dcd89ceb}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57d6377d-777b-4404-8282-579e611a892c}, !- Handle
  unit3_clothes_washer,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1292.574562778,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:File,
  {468634e7-7aae-41e1-9f6f-71a3dcd89ceb}, !- Handle
  unit3_clothes_washer,                   !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Connection,
  {e83c5908-bd40-4811-b64a-363a740dab85}, !- Handle
  {bece25c3-3cc8-40f0-a161-c83a1dd35dc0}, !- Source Object
  3,                                      !- Outlet Port
  {1b24c655-1b93-4c85-afc3-f85617129a15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdcf3ae0-25fe-4e2b-8d55-bf857802a7f5}, !- Handle
  {15303bca-c3a1-4756-9711-8583e8dc6e08}, !- Source Object
  3,                                      !- Outlet Port
  {bece25c3-3cc8-40f0-a161-c83a1dd35dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53845edf-69ae-4ef7-ade3-0d1ab1e16f96}, !- Handle
  {d62bf956-4201-47e6-95ad-f86483ac7aa3}, !- Source Object
  3,                                      !- Outlet Port
  {15303bca-c3a1-4756-9711-8583e8dc6e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bece25c3-3cc8-40f0-a161-c83a1dd35dc0}, !- Handle
  unit3_Node_22,                          !- Name
  {cdcf3ae0-25fe-4e2b-8d55-bf857802a7f5}, !- Inlet Port
  {e83c5908-bd40-4811-b64a-363a740dab85}; !- Outlet Port

OS:AdditionalProperties,
  {1c5c596b-e319-4aff-ad1d-99cb2d18a020}, !- Handle
  {15303bca-c3a1-4756-9711-8583e8dc6e08}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1_3;                  !- Feature Value 1

OS:WaterUse:Connections,
  {15303bca-c3a1-4756-9711-8583e8dc6e08}, !- Handle
  unit3_Water_Use_Connections_1,          !- Name
  {53845edf-69ae-4ef7-ade3-0d1ab1e16f96}, !- Inlet Node Name
  {cdcf3ae0-25fe-4e2b-8d55-bf857802a7f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14838913-852b-4063-919c-6275bb3f5ed0}, !- Water Use Equipment Name 1
  {0e41319e-d574-4a0d-9e11-25bff78478c0}, !- Water Use Equipment Name 2
  {ed9dee98-3d4a-4fb9-9bc0-a36d1c74ed3e}, !- Water Use Equipment Name 3
  {418c2e75-dad7-47e8-b8e4-c18c4d4473fa}; !- Water Use Equipment Name 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {02bddd6b-9253-406a-a2e8-da099a6a2672}, !- Handle
  unit3_water_heater_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {6a64daaf-195c-4b7c-92d6-9e7beeb82b48}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {6a64daaf-195c-4b7c-92d6-9e7beeb82b48}, !- Handle
  unit3_water_heater_EC_adj,              !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = unit3_water_heater_energy + unit3_water_heater_on_cycle_parasitic + unit3_water_heater_off_cycle_parasitic, !- Program Line 2
  Set unit3_water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Actuator,
  {8ae1cbb0-fd81-4fa0-b5bf-9769650b67eb}, !- Handle
  unit3_water_heater_ec_adj_act,          !- Name
  {8812205e-0349-4569-810a-ae5ffd8b8a68}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {2d71d2ab-9a59-4c6e-a1df-2d04235c028c}, !- Handle
  unit3_water_heater_off_cycle_parasitic, !- Name
  unit3_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab19f3ee-3f32-4e0a-9b4a-080efaa53ddb}, !- Handle
  unit3_water_heater_on_cycle_parasitic,  !- Name
  unit3_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ec04f4d9-7bf7-4efd-9def-d9c01cd5f252}, !- Handle
  unit3_water_heater_energy,              !- Name
  unit3_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {7c2c169b-dad1-49ca-b331-e12a01fadb64}, !- Handle
  {8812205e-0349-4569-810a-ae5ffd8b8a68}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1_3;                  !- Feature Value 1

OS:Schedule:Rule,
  {4a614b80-b8d9-4010-8596-e914e487007d}, !- Handle
  unit3_general_water_use_schedule_allday_rule, !- Name
  {607aed90-9482-489b-9f53-5c318c46742e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02c4e232-afa3-42d4-949d-24014e8cda07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:OtherEquipment,
  {8812205e-0349-4569-810a-ae5ffd8b8a68}, !- Handle
  unit3_water_heater_energy_adjustment1,  !- Name
  {c4d49469-9c74-46bc-b44e-af901f0486d6}, !- Other Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c4d49469-9c74-46bc-b44e-af901f0486d6}, !- Handle
  unit3_water_heater_energy_adjustment1,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {5d425dbc-9ae2-4974-9f5e-7eb799c08e17}, !- Handle
  {d417e40b-df46-4e91-ad79-51ca4436c65c}, !- Source Object
  3,                                      !- Outlet Port
  {a965b1ec-650f-4670-9e92-a82c02ebed59}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {27eb927f-4800-44fe-961d-03bf173af098}, !- Handle
  {289b9e99-c6ec-4061-a427-39f5820809dc}, !- Source Object
  32,                                     !- Outlet Port
  {d417e40b-df46-4e91-ad79-51ca4436c65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba2d730-6808-41f0-b601-93e57a20fbcc}, !- Handle
  {12323d1e-a481-4ae5-a15a-8419982a06e0}, !- Source Object
  3,                                      !- Outlet Port
  {289b9e99-c6ec-4061-a427-39f5820809dc}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {d417e40b-df46-4e91-ad79-51ca4436c65c}, !- Handle
  unit3_Node_21,                          !- Name
  {27eb927f-4800-44fe-961d-03bf173af098}, !- Inlet Port
  {5d425dbc-9ae2-4974-9f5e-7eb799c08e17}; !- Outlet Port

OS:Connection,
  {d67831bd-ed5d-4ef4-8d46-86140f1441ba}, !- Handle
  {4b81be24-2954-41a8-bc6d-1fd21b5af79c}, !- Source Object
  4,                                      !- Outlet Port
  {12323d1e-a481-4ae5-a15a-8419982a06e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12323d1e-a481-4ae5-a15a-8419982a06e0}, !- Handle
  unit3_Node_20,                          !- Name
  {d67831bd-ed5d-4ef4-8d46-86140f1441ba}, !- Inlet Port
  {4ba2d730-6808-41f0-b601-93e57a20fbcc}; !- Outlet Port

OS:AdditionalProperties,
  {86df0dc8-fa8c-4147-8921-14f7b872f1f0}, !- Handle
  {289b9e99-c6ec-4061-a427-39f5820809dc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1_3;                  !- Feature Value 1

OS:Schedule:Constant,
  {bb2ad2fd-7bcf-4f9a-97d8-dea048212f3e}, !- Handle
  unit3_water_heater_setpoint,            !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Sizing,
  {5781b781-ba40-4d8d-bae6-110e53659d39}, !- Handle
  {289b9e99-c6ec-4061-a427-39f5820809dc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterHeater:Mixed,
  {289b9e99-c6ec-4061-a427-39f5820809dc}, !- Handle
  unit3_water_heater,                     !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {bb2ad2fd-7bcf-4f9a-97d8-dea048212f3e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11136.7006665444,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.784714500921788,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29092105151463,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.91,                                   !- Off Cycle Loss Fraction to Thermal Zone
  2.29092105151463,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4ba2d730-6808-41f0-b601-93e57a20fbcc}, !- Use Side Inlet Node Name
  {27eb927f-4800-44fe-961d-03bf173af098}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {87c91b45-413d-446c-b11f-68940d986e84}, !- Handle
  unit3_Setpoint_Manager_Scheduled_1,     !- Name
  Temperature,                            !- Control Variable
  {a0cd4dd7-ca20-4d1d-bd5e-bff94ef6cc8f}, !- Schedule Name
  {390eccf0-f3e8-434b-adb3-4763b8c2c442}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {a0cd4dd7-ca20-4d1d-bd5e-bff94ef6cc8f}, !- Handle
  unit3_dhw_temp,                         !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {b88b4b84-38cd-4bb4-9e5d-7f2ed236eabe}, !- Handle
  {c3f5050e-a7ed-4747-9f82-4b6b08f96289}, !- Source Object
  3,                                      !- Outlet Port
  {4b81be24-2954-41a8-bc6d-1fd21b5af79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5341d973-1a7e-4582-822b-564d22ee1e93}, !- Handle
  {a266a650-8c21-4f23-aff8-a7b9f344d7ff}, !- Source Object
  3,                                      !- Outlet Port
  {c3f5050e-a7ed-4747-9f82-4b6b08f96289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcedbb28-2bb9-473a-a037-1f6c0ea2fb2d}, !- Handle
  {ceb1feb0-2b7f-42fd-a21d-2c6c55435990}, !- Source Object
  3,                                      !- Outlet Port
  {a266a650-8c21-4f23-aff8-a7b9f344d7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3f5050e-a7ed-4747-9f82-4b6b08f96289}, !- Handle
  unit3_Node_19,                          !- Name
  {5341d973-1a7e-4582-822b-564d22ee1e93}, !- Inlet Port
  {b88b4b84-38cd-4bb4-9e5d-7f2ed236eabe}; !- Outlet Port

OS:Pump:VariableSpeed,
  {a266a650-8c21-4f23-aff8-a7b9f344d7ff}, !- Handle
  unit3_dhw_loop_pump,                    !- Name
  {dcedbb28-2bb9-473a-a037-1f6c0ea2fb2d}, !- Inlet Node Name
  {5341d973-1a7e-4582-822b-564d22ee1e93}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {adf01955-b3b2-4962-a3f6-fe52b1db3106}, !- Handle
  {2c8e9a03-a0a3-46fd-a232-734603837cbb}, !- Source Object
  3,                                      !- Outlet Port
  {390eccf0-f3e8-434b-adb3-4763b8c2c442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8373766e-fe0b-474c-b110-c8b51c338740}, !- Handle
  {99852c56-2a14-4a74-9b93-2f4f6b6ca35c}, !- Source Object
  3,                                      !- Outlet Port
  {2c8e9a03-a0a3-46fd-a232-734603837cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ae5e44-9272-4932-871e-f05e7f3844ac}, !- Handle
  {a965b1ec-650f-4670-9e92-a82c02ebed59}, !- Source Object
  2,                                      !- Outlet Port
  {99852c56-2a14-4a74-9b93-2f4f6b6ca35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99852c56-2a14-4a74-9b93-2f4f6b6ca35c}, !- Handle
  unit3_Node_18,                          !- Name
  {f7ae5e44-9272-4932-871e-f05e7f3844ac}, !- Inlet Port
  {8373766e-fe0b-474c-b110-c8b51c338740}; !- Outlet Port

OS:Connection,
  {99b03c27-617b-4181-a973-28274c395100}, !- Handle
  {65132498-b7c2-41bf-8cdf-9e22c0118298}, !- Source Object
  3,                                      !- Outlet Port
  {a965b1ec-650f-4670-9e92-a82c02ebed59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d43b012-ae47-4fd5-85d0-65ccd150ca2e}, !- Handle
  {9a63e636-81d0-472b-8746-0e92c450f477}, !- Source Object
  3,                                      !- Outlet Port
  {65132498-b7c2-41bf-8cdf-9e22c0118298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91912980-5094-44c7-aa1e-fcb21fdca3cf}, !- Handle
  {1a34c093-1ec8-47d4-a92b-f7c5d5ce49af}, !- Source Object
  3,                                      !- Outlet Port
  {9a63e636-81d0-472b-8746-0e92c450f477}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65132498-b7c2-41bf-8cdf-9e22c0118298}, !- Handle
  unit3_Node_17,                          !- Name
  {1d43b012-ae47-4fd5-85d0-65ccd150ca2e}, !- Inlet Port
  {99b03c27-617b-4181-a973-28274c395100}; !- Outlet Port

OS:Pipe:Adiabatic,
  {2c8e9a03-a0a3-46fd-a232-734603837cbb}, !- Handle
  unit3_Pipe_Adiabatic_2,                 !- Name
  {8373766e-fe0b-474c-b110-c8b51c338740}, !- Inlet Node Name
  {adf01955-b3b2-4962-a3f6-fe52b1db3106}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9a63e636-81d0-472b-8746-0e92c450f477}, !- Handle
  unit3_Pipe_Adiabatic_1,                 !- Name
  {91912980-5094-44c7-aa1e-fcb21fdca3cf}, !- Inlet Node Name
  {1d43b012-ae47-4fd5-85d0-65ccd150ca2e}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {1b088067-4e0b-47a4-aba0-116a073da2b2}, !- Handle
  unit3_Plant_Loop_1_AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {5747d3eb-e4de-4b52-8bb9-af7c031d7c54}, !- Handle
  {15948c04-6aad-43fd-b7bf-3317c24a59f7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {56b7a1d0-3635-4fcc-b0e5-a351de87e6b5}, !- Handle
  {a742ab68-09e7-44f2-b39b-16167ffe8134}, !- Source Object
  3,                                      !- Outlet Port
  {15948c04-6aad-43fd-b7bf-3317c24a59f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {e0927202-9a7a-4e65-ac8b-5de9a3526804}, !- Handle
  {1b24c655-1b93-4c85-afc3-f85617129a15}, !- Source Object
  2,                                      !- Outlet Port
  {a742ab68-09e7-44f2-b39b-16167ffe8134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40800dfb-b737-4841-8ba7-f852629a549e}, !- Handle
  {9c353f68-fe7f-4ecf-ac2e-bd7b7c3b0eb9}, !- Source Object
  3,                                      !- Outlet Port
  {d62bf956-4201-47e6-95ad-f86483ac7aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16dccdbe-823c-48ab-9a60-9c90226111b8}, !- Handle
  {3ace0361-ee2a-4aea-8074-730be861eab8}, !- Source Object
  3,                                      !- Outlet Port
  {9c353f68-fe7f-4ecf-ac2e-bd7b7c3b0eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c03ef8e-6b53-4e6a-ab79-f54691625b15}, !- Handle
  {15948c04-6aad-43fd-b7bf-3317c24a59f7}, !- Source Object
  17,                                     !- Outlet Port
  {3ace0361-ee2a-4aea-8074-730be861eab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {9c353f68-fe7f-4ecf-ac2e-bd7b7c3b0eb9}, !- Handle
  unit3_Connector_Splitter_2,             !- Name
  {16dccdbe-823c-48ab-9a60-9c90226111b8}, !- Inlet Branch Name
  {40800dfb-b737-4841-8ba7-f852629a549e}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {1b24c655-1b93-4c85-afc3-f85617129a15}, !- Handle
  unit3_Connector_Mixer_2,                !- Name
  {e0927202-9a7a-4e65-ac8b-5de9a3526804}, !- Outlet Branch Name
  {e83c5908-bd40-4811-b64a-363a740dab85}; !- Inlet Branch Name 1

OS:Node,
  {d62bf956-4201-47e6-95ad-f86483ac7aa3}, !- Handle
  unit3_Node_16,                          !- Name
  {40800dfb-b737-4841-8ba7-f852629a549e}, !- Inlet Port
  {53845edf-69ae-4ef7-ade3-0d1ab1e16f96}; !- Outlet Port

OS:Node,
  {a742ab68-09e7-44f2-b39b-16167ffe8134}, !- Handle
  unit3_Node_15,                          !- Name
  {e0927202-9a7a-4e65-ac8b-5de9a3526804}, !- Inlet Port
  {56b7a1d0-3635-4fcc-b0e5-a351de87e6b5}; !- Outlet Port

OS:Node,
  {3ace0361-ee2a-4aea-8074-730be861eab8}, !- Handle
  unit3_Node_14,                          !- Name
  {8c03ef8e-6b53-4e6a-ab79-f54691625b15}, !- Inlet Port
  {16dccdbe-823c-48ab-9a60-9c90226111b8}; !- Outlet Port

OS:Connection,
  {68c852da-3335-41ea-85d8-7c71fd8dfa84}, !- Handle
  {390eccf0-f3e8-434b-adb3-4763b8c2c442}, !- Source Object
  3,                                      !- Outlet Port
  {15948c04-6aad-43fd-b7bf-3317c24a59f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8926495d-0fc6-4f9a-9f0c-e2680df87d0b}, !- Handle
  {4b81be24-2954-41a8-bc6d-1fd21b5af79c}, !- Source Object
  3,                                      !- Outlet Port
  {1a34c093-1ec8-47d4-a92b-f7c5d5ce49af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26031e2-f49c-4d0c-b460-8f5a8d2cf94f}, !- Handle
  {15948c04-6aad-43fd-b7bf-3317c24a59f7}, !- Source Object
  14,                                     !- Outlet Port
  {ceb1feb0-2b7f-42fd-a21d-2c6c55435990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {4b81be24-2954-41a8-bc6d-1fd21b5af79c}, !- Handle
  unit3_Connector_Splitter_1,             !- Name
  {b88b4b84-38cd-4bb4-9e5d-7f2ed236eabe}, !- Inlet Branch Name
  {8926495d-0fc6-4f9a-9f0c-e2680df87d0b}, !- Outlet Branch Name 1
  {d67831bd-ed5d-4ef4-8d46-86140f1441ba}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {a965b1ec-650f-4670-9e92-a82c02ebed59}, !- Handle
  unit3_Connector_Mixer_1,                !- Name
  {f7ae5e44-9272-4932-871e-f05e7f3844ac}, !- Outlet Branch Name
  {99b03c27-617b-4181-a973-28274c395100}, !- Inlet Branch Name 1
  {5d425dbc-9ae2-4974-9f5e-7eb799c08e17}; !- Inlet Branch Name 2

OS:Node,
  {1a34c093-1ec8-47d4-a92b-f7c5d5ce49af}, !- Handle
  unit3_Node_13,                          !- Name
  {8926495d-0fc6-4f9a-9f0c-e2680df87d0b}, !- Inlet Port
  {91912980-5094-44c7-aa1e-fcb21fdca3cf}; !- Outlet Port

OS:Node,
  {390eccf0-f3e8-434b-adb3-4763b8c2c442}, !- Handle
  unit3_Node_12,                          !- Name
  {adf01955-b3b2-4962-a3f6-fe52b1db3106}, !- Inlet Port
  {68c852da-3335-41ea-85d8-7c71fd8dfa84}; !- Outlet Port

OS:Node,
  {ceb1feb0-2b7f-42fd-a21d-2c6c55435990}, !- Handle
  unit3_Node_11,                          !- Name
  {e26031e2-f49c-4d0c-b460-8f5a8d2cf94f}, !- Inlet Port
  {dcedbb28-2bb9-473a-a037-1f6c0ea2fb2d}; !- Outlet Port

OS:PlantLoop,
  {15948c04-6aad-43fd-b7bf-3317c24a59f7}, !- Handle
  unit3_dhw_loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {390eccf0-f3e8-434b-adb3-4763b8c2c442}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {e26031e2-f49c-4d0c-b460-8f5a8d2cf94f}, !- Plant Side Inlet Node Name
  {68c852da-3335-41ea-85d8-7c71fd8dfa84}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8c03ef8e-6b53-4e6a-ab79-f54691625b15}, !- Demand Side Inlet Node Name
  {56b7a1d0-3635-4fcc-b0e5-a351de87e6b5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1b088067-4e0b-47a4-aba0-116a073da2b2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1b24c655-1b93-4c85-afc3-f85617129a15}, !- Demand Mixer Name
  {9c353f68-fe7f-4ecf-ac2e-bd7b7c3b0eb9}, !- Demand Splitter Name
  {a965b1ec-650f-4670-9e92-a82c02ebed59}, !- Supply Mixer Name
  {4b81be24-2954-41a8-bc6d-1fd21b5af79c}; !- Supply Splitter Name

OS:ElectricEquipment,
  {972daee1-550b-44c4-a372-a01076a2e85a}, !- Handle
  unit3_ceiling_fan,                      !- Name
  {9f651dc4-296d-4370-8db6-e1fde757deef}, !- Electric Equipment Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  {dd73b6d2-be11-4aac-90ee-a7b907d762c4}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f651dc4-296d-4370-8db6-e1fde757deef}, !- Handle
  unit3_ceiling_fan,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  71.9323229871251,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:External:File,
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- Handle
  unit3_External_File_1,                  !- Name
  in.schedules3.csv;                      !- File Name

OS:Schedule:File,
  {dd73b6d2-be11-4aac-90ee-a7b907d762c4}, !- Handle
  unit3_ceiling_fan,                      !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  {67b8beae-3d60-4ef3-86ce-0973bdaddbd6}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {ca964a5c-6a0d-4bc5-8b65-7e6bdee1992e}, !- Handle
  unit3_Sequential_Fraction_Schedule_1,   !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {26b5ec8e-bb78-4c2b-a131-02b1d0e29762}, !- Handle
  unit3_Sequential_Fraction_Schedule,     !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {f83e16cc-13f3-439e-bb89-30bdfe7cfb7d}, !- Handle
  {e04a4397-62e0-41b5-890d-0fb92ad41ac7}, !- Source Object
  4,                                      !- Outlet Port
  {51b70057-07ac-4324-9385-77ff975424f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ba322f-f66a-4a99-a7fc-59cc6306c952}, !- Handle
  {3544964b-1b68-4c00-8575-3767b3649ae4}, !- Source Object
  3,                                      !- Outlet Port
  {e04a4397-62e0-41b5-890d-0fb92ad41ac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b2ff970-4b50-4e1d-b062-4d45b202e3d0}, !- Handle
  {8091ee04-ac99-448c-9258-589bb1daf62e}, !- Source Object
  3,                                      !- Outlet Port
  {3544964b-1b68-4c00-8575-3767b3649ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3544964b-1b68-4c00-8575-3767b3649ae4}, !- Handle
  unit3_Node_10,                          !- Name
  {3b2ff970-4b50-4e1d-b062-4d45b202e3d0}, !- Inlet Port
  {16ba322f-f66a-4a99-a7fc-59cc6306c952}; !- Outlet Port

OS:Connection,
  {195b2606-8de0-4c80-97f5-8c58bd3f72f2}, !- Handle
  {57ac66bc-ed24-4f22-8850-7af7798df21e}, !- Source Object
  2,                                      !- Outlet Port
  {e93889ab-801e-4458-b9a6-9d5c7029cc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe7c80b-07a5-4953-bac6-2d3277710e11}, !- Handle
  {51b70057-07ac-4324-9385-77ff975424f2}, !- Source Object
  3,                                      !- Outlet Port
  {b4721233-48d1-4851-b0e5-7e3f23a69779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e93889ab-801e-4458-b9a6-9d5c7029cc7d}, !- Handle
  unit3_Node_9,                           !- Name
  {195b2606-8de0-4c80-97f5-8c58bd3f72f2}, !- Inlet Port
  {545de187-10ea-42b3-977c-f956a565c9bd}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e04a4397-62e0-41b5-890d-0fb92ad41ac7}, !- Handle
  unit3_central_ac_and_furnace_terminal,  !- Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Availability Schedule Name
  {16ba322f-f66a-4a99-a7fc-59cc6306c952}, !- Air Inlet Node Name
  {f83e16cc-13f3-439e-bb89-30bdfe7cfb7d}, !- Air Outlet Node Name
  0.2897757301248;                        !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {5bed26ee-e972-4fe9-b394-151a56cccb55}, !- Handle
  {2f2ff46f-17dd-4227-b05a-5b6d09297cd7}, !- Source Object
  7,                                      !- Outlet Port
  {44d5fbad-e397-42ea-aab0-c40147534643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85446373-adc4-4eab-818a-80379e01b406}, !- Handle
  {a46f3e91-d914-4a71-a774-169343f2de16}, !- Source Object
  3,                                      !- Outlet Port
  {2f2ff46f-17dd-4227-b05a-5b6d09297cd7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {1a8460b8-27a5-498a-8705-7820db3ab5de}, !- Handle
  unit3_Air_Loop_HVAC_1_AvailabilityManagerAssignmentList; !- Name

OS:Sizing:System,
  {2f9aa044-b170-42fb-83d4-2b0fb65c9f5d}, !- Handle
  {f9974cd8-2d5e-4a65-bd08-0b02e6e0a5d2}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Connection,
  {4bc41b79-0bb9-498e-89ba-92a272e781e6}, !- Handle
  {ca72b941-3514-4c79-a55a-77a7aabdb7f6}, !- Source Object
  2,                                      !- Outlet Port
  {feed75cd-6fbf-4b81-8159-e40b7c291a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975578d3-d009-4e18-8b4a-2a893e2787bd}, !- Handle
  {c1a59a3b-55dd-4f12-9cc2-41f5ee987f06}, !- Source Object
  3,                                      !- Outlet Port
  {8091ee04-ac99-448c-9258-589bb1daf62e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneMixer,
  {ca72b941-3514-4c79-a55a-77a7aabdb7f6}, !- Handle
  unit3_central_ac_and_furnace_zone_mixer, !- Name
  {4bc41b79-0bb9-498e-89ba-92a272e781e6}, !- Outlet Node Name
  {e85ae0ef-0d85-473f-8fa5-0ee97817498a}; !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {8091ee04-ac99-448c-9258-589bb1daf62e}, !- Handle
  unit3_central_ac_and_furnace_zone_splitter, !- Name
  {975578d3-d009-4e18-8b4a-2a893e2787bd}, !- Inlet Node Name
  {3b2ff970-4b50-4e1d-b062-4d45b202e3d0}; !- Outlet Node Name 1

OS:Connection,
  {e0ea0105-6f7b-42ca-a3b8-05dabaeb92e9}, !- Handle
  {feed75cd-6fbf-4b81-8159-e40b7c291a3e}, !- Source Object
  3,                                      !- Outlet Port
  {f9974cd8-2d5e-4a65-bd08-0b02e6e0a5d2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f04ca533-a6bd-4470-b57d-a2d050941bb1}, !- Handle
  {f9974cd8-2d5e-4a65-bd08-0b02e6e0a5d2}, !- Source Object
  11,                                     !- Outlet Port
  {c1a59a3b-55dd-4f12-9cc2-41f5ee987f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51b70057-07ac-4324-9385-77ff975424f2}, !- Handle
  unit3_Node_8,                           !- Name
  {f83e16cc-13f3-439e-bb89-30bdfe7cfb7d}, !- Inlet Port
  {4fe7c80b-07a5-4953-bac6-2d3277710e11}; !- Outlet Port

OS:Node,
  {feed75cd-6fbf-4b81-8159-e40b7c291a3e}, !- Handle
  unit3_Node_7,                           !- Name
  {4bc41b79-0bb9-498e-89ba-92a272e781e6}, !- Inlet Port
  {e0ea0105-6f7b-42ca-a3b8-05dabaeb92e9}; !- Outlet Port

OS:Node,
  {c1a59a3b-55dd-4f12-9cc2-41f5ee987f06}, !- Handle
  unit3_Node_6,                           !- Name
  {f04ca533-a6bd-4470-b57d-a2d050941bb1}, !- Inlet Port
  {975578d3-d009-4e18-8b4a-2a893e2787bd}; !- Outlet Port

OS:Connection,
  {9eb0dd67-aa1b-42b6-bf1e-aeaf765884e7}, !- Handle
  {44d5fbad-e397-42ea-aab0-c40147534643}, !- Source Object
  3,                                      !- Outlet Port
  {f9974cd8-2d5e-4a65-bd08-0b02e6e0a5d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {857a6b5f-8855-4f2e-8557-2fb7220bdff1}, !- Handle
  {f9974cd8-2d5e-4a65-bd08-0b02e6e0a5d2}, !- Source Object
  9,                                      !- Outlet Port
  {a46f3e91-d914-4a71-a774-169343f2de16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44d5fbad-e397-42ea-aab0-c40147534643}, !- Handle
  unit3_Node_5,                           !- Name
  {5bed26ee-e972-4fe9-b394-151a56cccb55}, !- Inlet Port
  {9eb0dd67-aa1b-42b6-bf1e-aeaf765884e7}; !- Outlet Port

OS:Node,
  {a46f3e91-d914-4a71-a774-169343f2de16}, !- Handle
  unit3_Node_4,                           !- Name
  {857a6b5f-8855-4f2e-8557-2fb7220bdff1}, !- Inlet Port
  {85446373-adc4-4eab-818a-80379e01b406}; !- Outlet Port

OS:AirLoopHVAC,
  {f9974cd8-2d5e-4a65-bd08-0b02e6e0a5d2}, !- Handle
  unit3_central_ac_and_furnace_airloop,   !- Name
  ,                                       !- Controller List Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Availability Schedule
  {1a8460b8-27a5-498a-8705-7820db3ab5de}, !- Availability Manager List Name
  0.2897757301248,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {857a6b5f-8855-4f2e-8557-2fb7220bdff1}, !- Supply Side Inlet Node Name
  {e0ea0105-6f7b-42ca-a3b8-05dabaeb92e9}, !- Demand Side Outlet Node Name
  {f04ca533-a6bd-4470-b57d-a2d050941bb1}, !- Demand Side Inlet Node A
  {9eb0dd67-aa1b-42b6-bf1e-aeaf765884e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca72b941-3514-4c79-a55a-77a7aabdb7f6}, !- Demand Mixer Name
  {8091ee04-ac99-448c-9258-589bb1daf62e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AirLoopHVAC:UnitarySystem,
  {2f2ff46f-17dd-4227-b05a-5b6d09297cd7}, !- Handle
  unit3_central_ac_and_furnace_unitary_system, !- Name
  Load,                                   !- Control Type
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Availability Schedule Name
  {85446373-adc4-4eab-818a-80379e01b406}, !- Air Inlet Node Name
  {5bed26ee-e972-4fe9-b394-151a56cccb55}, !- Air Outlet Node Name
  {1ca30319-b294-4d8a-8b3c-cf1d2b83d4ab}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {fb3cd304-6b5a-47e9-a192-559bbe3beae3}, !- Supply Air Fan Operating Mode Schedule Name
  {e285977a-749d-4e0d-936c-93c49267be98}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41e53d62-b168-4873-bb34-5c1446143a7b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.2104885596672,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.2897757301248,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {fb3cd304-6b5a-47e9-a192-559bbe3beae3}, !- Handle
  unit3_central_ac_and_furnace_auto_fan_schedule, !- Name
  {0adf2646-30d3-4174-b115-01e8b41743a9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AdditionalProperties,
  {f7fead16-ab7e-407f-a14e-22b2f6e5a22d}, !- Handle
  {af71d66a-6b19-4671-8440-a4bba58ea079}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1_3,                       !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {af71d66a-6b19-4671-8440-a4bba58ea079}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_disaggregate_htg_primary, !- Name
  unit3_central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {9311679c-01e2-4880-9933-f4f13b8fa6cc}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {4059d0f8-17b5-433e-90f9-ac73fcec7cf2}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager_1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {9311679c-01e2-4880-9933-f4f13b8fa6cc}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9311679c-01e2-4880-9933-f4f13b8fa6cc}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set unit3_central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If unit3_central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set unit3_central_ac_and_furnace_supply_fan_primary_htg = unit3_central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {fc453117-c3c5-41e1-9a28-96ee1aeddb42}, !- Handle
  unit3_central_ac_and_furnace_htg_coil_s, !- Name
  unit3_central_ac_and_furnace_htg_coil,  !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5f8a02c-a51c-4cb0-a29f-e5ecee26f534}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_s_1, !- Name
  unit3_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {04b1b102-b369-4361-b326-731dc08be6b2}, !- Handle
  {e17549d0-7bb6-45d0-8eab-4f46064bdfdb}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1_3,                       !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {e17549d0-7bb6-45d0-8eab-4f46064bdfdb}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_disaggregate_clg, !- Name
  unit3_central_ac_and_furnace_supply_fan_clg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {36ffc4bb-43f3-493a-b806-6b6974c40e63}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {607ac369-7fe5-4842-9e1e-9a8fd00b6460}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {36ffc4bb-43f3-493a-b806-6b6974c40e63}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {36ffc4bb-43f3-493a-b806-6b6974c40e63}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set unit3_central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If unit3_central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set unit3_central_ac_and_furnace_supply_fan_clg = unit3_central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {777c9538-d59b-44a7-8fa2-7e774a217954}, !- Handle
  unit3_central_ac_and_furnace_clg_coil_s, !- Name
  unit3_central_ac_and_furnace_clg_coil,  !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e32e89b-31d2-45bd-9fb0-3e7eb28e286b}, !- Handle
  unit3_central_ac_and_furnace_supply_fan_s, !- Name
  unit3_central_ac_and_furnace_supply_fan, !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Fan:SystemModel,
  {1ca30319-b294-4d8a-8b3c-cf1d2b83d4ab}, !- Handle
  unit3_central_ac_and_furnace_supply_fan, !- Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.2897757301248,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.72638,                                !- Speed Flow Fraction 1
  0.66676,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:AdditionalProperties,
  {fef673c8-3029-4feb-99df-c222d189bf9f}, !- Handle
  {e285977a-749d-4e0d-936c-93c49267be98}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1_3,                       !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Coil:Heating:Gas,
  {e285977a-749d-4e0d-936c-93c49267be98}, !- Handle
  unit3_central_ac_and_furnace_htg_coil,  !- Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  8999.6264228486,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {27f8bfaa-d006-49f2-a1c0-81dcbe7cb3c2}, !- Handle
  {41e53d62-b168-4873-bb34-5c1446143a7b}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1_3;                       !- Feature Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {41e53d62-b168-4873-bb34-5c1446143a7b}, !- Handle
  unit3_central_ac_and_furnace_clg_coil,  !- Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Availability Schedule Name
  4566.85526630301,                       !- Rated Total Cooling Capacity {W}
  0.708,                                  !- Rated Sensible Heat Ratio
  3.76393298374654,                       !- Rated COP {W/W}
  0.23411739499008,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e54bcbdb-6a2e-42b5-b8b1-79ed54d0a8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a35035ee-2ae5-4a77-a28e-533bbdd57a61}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {98592aba-e703-4498-b168-3c32f6679ac7}, !- Energy Input Ratio Function of Temperature Curve Name
  {2f285bce-3b3d-4dcf-9dfc-a572c879a64a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1a308b61-0988-4233-b0f8-893106cde580}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  12.4016666666667,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ScheduleTypeLimits,
  {0adf2646-30d3-4174-b115-01e8b41743a9}, !- Handle
  unit3_OnOff,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Handle
  unit3_Always_On_Discrete,               !- Name
  {0adf2646-30d3-4174-b115-01e8b41743a9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {1a308b61-0988-4233-b0f8-893106cde580}, !- Handle
  unit3_Cool_PLF_fPLR1,                   !- Name
  0.92,                                   !- Coefficient1 Constant
  0.08,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2f285bce-3b3d-4dcf-9dfc-a572c879a64a}, !- Handle
  unit3_Cool_EIR_fFF1,                    !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a35035ee-2ae5-4a77-a28e-533bbdd57a61}, !- Handle
  unit3_Cool_CAP_fFF1,                    !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:ModelObjectList,
  {a5d409eb-f70c-444c-9e3b-a31ccc3799ca}, !- Handle
  unit3_Table_Lookup_1_Independent_Variable_List_1, !- Name
  {4a6ba44e-08d9-4e37-94c9-5a6ab997ccce}, !- Model Object 1
  {719d7fb9-776c-4c29-bcde-40f72f36e81f}; !- Model Object 2

OS:Table:Lookup,
  {98592aba-e703-4498-b168-3c32f6679ac7}, !- Handle
  unit3_Cool_EIR_fT1,                     !- Name
  {a5d409eb-f70c-444c-9e3b-a31ccc3799ca}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.279746109303491,                      !- Output Value 1 {BasedOnField A5}
  0.444887249896575,                      !- Output Value 2 {BasedOnField A5}
  0.63135958772122,                       !- Output Value 3 {BasedOnField A5}
  0.848945388782683,                      !- Output Value 4 {BasedOnField A5}
  1.07060831697393,                       !- Output Value 5 {BasedOnField A5}
  0.264380923130628,                      !- Output Value 6 {BasedOnField A5}
  0.420451609173587,                      !- Output Value 7 {BasedOnField A5}
  0.596681866442051,                      !- Output Value 8 {BasedOnField A5}
  0.797311104224436,                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.228286594780456,                      !- Output Value 11 {BasedOnField A5}
  0.363049894037842,                      !- Output Value 12 {BasedOnField A5}
  0.515220500194716,                      !- Output Value 13 {BasedOnField A5}
  0.694311145930239,                      !- Output Value 14 {BasedOnField A5}
  0.886851088172548;                      !- Output Value 15 {BasedOnField A5}

OS:ModelObjectList,
  {2f8d726b-0010-405d-9289-7bc7528fbdce}, !- Handle
  unit3_Table_Lookup_1_Independent_Variable_List, !- Name
  {4a6ba44e-08d9-4e37-94c9-5a6ab997ccce}, !- Model Object 1
  {719d7fb9-776c-4c29-bcde-40f72f36e81f}; !- Model Object 2

OS:Table:Lookup,
  {e54bcbdb-6a2e-42b5-b8b1-79ed54d0a8ca}, !- Handle
  unit3_Cool_CAP_fT1,                     !- Name
  {2f8d726b-0010-405d-9289-7bc7528fbdce}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.16454338949719,                       !- Output Value 1 {BasedOnField A5}
  1.09784452600393,                       !- Output Value 2 {BasedOnField A5}
  1.03120376256597,                       !- Output Value 3 {BasedOnField A5}
  0.970456957983541,                      !- Output Value 4 {BasedOnField A5}
  0.922102274292786,                      !- Output Value 5 {BasedOnField A5}
  1.28627796761701,                       !- Output Value 6 {BasedOnField A5}
  1.21260679370436,                       !- Output Value 7 {BasedOnField A5}
  1.13899979328815,                       !- Output Value 8 {BasedOnField A5}
  1.0653286193755,                        !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  1.43144254945016,                       !- Output Value 11 {BasedOnField A5}
  1.34945711888115,                       !- Output Value 12 {BasedOnField A5}
  1.26754310419243,                       !- Output Value 13 {BasedOnField A5}
  1.18487847225125,                       !- Output Value 14 {BasedOnField A5}
  1.11128556101451;                       !- Output Value 15 {BasedOnField A5}

OS:Table:IndependentVariable,
  {719d7fb9-776c-4c29-bcde-40f72f36e81f}, !- Handle
  unit3_dry_bulb_temp_out,                !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  3.35239343976733,                       !- Value 1
  11.4941882191041,                       !- Value 2
  19.635982998441,                        !- Value 3
  27.7777777777778,                       !- Value 4
  35;                                     !- Value 5

OS:Table:IndependentVariable,
  {4a6ba44e-08d9-4e37-94c9-5a6ab997ccce}, !- Handle
  unit3_wet_bulb_temp_in,                 !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.8888888888889,                       !- Value 1
  19.4444444444444,                       !- Value 2
  22.2222222222222;                       !- Value 3

OS:AdditionalProperties,
  {d01c04a0-e624-4251-b4fd-9425f0fcaa5f}, !- Handle
  {e4b6a929-8075-4ce3-a214-5cd8e3fa7897}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:BuildingUnit,
  {e4b6a929-8075-4ce3-a214-5cd8e3fa7897}, !- Handle
  unit3_Building_Unit_1,                  !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:Construction,
  {e636a0d1-7f71-4654-a049-9593dba55904}, !- Handle
  unit3_furniture_construction_conditioned_space_1, !- Name
  ,                                       !- Surface Rendering Name
  {fe50d8c5-e002-4487-86c7-dad29e3aeca9}; !- Layer 1

OS:Material,
  {fe50d8c5-e002-4487-86c7-dad29e3aeca9}, !- Handle
  unit3_furniture_material_conditioned_space_1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:InternalMass,
  {08d2ae47-5473-44b9-a2aa-9d636b91e716}, !- Handle
  unit3_furniture_mass_conditioned_space_1, !- Name
  {c52b3134-61f0-4e2a-857e-80ef33d77172}, !- Internal Mass Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c52b3134-61f0-4e2a-857e-80ef33d77172}, !- Handle
  unit3_furniture_mass_conditioned_space_1, !- Name
  {e636a0d1-7f71-4654-a049-9593dba55904}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.83012,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {cbaecf30-bc44-40c7-8e7d-67b7a2354fc6}, !- Handle
  unit3_PartitionWallConstruction,        !- Name
  ,                                       !- Surface Rendering Name
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}, !- Layer 1
  {7e0b0f51-7d06-4a94-8203-66b5d84bcf5e}, !- Layer 2
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 3

OS:Material,
  {7e0b0f51-7d06-4a94-8203-66b5d84bcf5e}, !- Handle
  unit3_wall_stud_and_cavity_5,           !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {2a033c94-f1cf-435f-9f35-f8bd2b85fa55}, !- Handle
  unit3_partition_wall_mass,              !- Name
  {f32f5a31-f3a8-46bd-a137-1e1269abeb98}, !- Internal Mass Definition Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f32f5a31-f3a8-46bd-a137-1e1269abeb98}, !- Handle
  unit3_partition_wall_mass,              !- Name
  {cbaecf30-bc44-40c7-8e7d-67b7a2354fc6}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  94.57529,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {990c5173-60cd-4559-92c9-f77e5a88edfa}, !- Handle
  unit3_AdiabaticWallConstruction_1,      !- Name
  ,                                       !- Surface Rendering Name
  {08707aaa-3c12-4d1f-8f2a-d0dc87403439}, !- Layer 1
  {47da2547-b5a1-4625-9eb8-e3805ae4c469}, !- Layer 2
  {dd619a65-c092-48e2-91b6-60bb501783da}, !- Layer 3
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 4

OS:Material,
  {08707aaa-3c12-4d1f-8f2a-d0dc87403439}, !- Handle
  unit3_wood_siding_2,                    !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {26921a71-ce85-4d7b-866b-6a7d8a796ed0}, !- Handle
  unit3_Door,                             !- Name
  ,                                       !- Surface Rendering Name
  {e4d9af92-39f5-4d6b-ace9-fe3bf2ef2a99}; !- Layer 1

OS:Material,
  {e4d9af92-39f5-4d6b-ace9-fe3bf2ef2a99}, !- Handle
  unit3_door_material,                    !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0716541300028385,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {d785219d-7845-478d-aea0-ee38913fe2dd}, !- Handle
  unit3_Door1_3,                          !- Name
  Door,                                   !- Sub Surface Type
  {26921a71-ce85-4d7b-866b-6a7d8a796ed0}, !- Construction Name
  {8b237259-0c58-42fa-b980-5fd60f106fd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.08092070464729, -24.5972961151736, 0, !- X,Y,Z Vertex 1 {m}
  6.08092070464729, -24.5972961151736, 2.033016, !- X,Y,Z Vertex 2 {m}
  5.16697767616153, -24.5972961151736, 2.033016, !- X,Y,Z Vertex 3 {m}
  5.16697767616153, -24.5972961151736, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {580d6415-4238-4f9c-b6ab-36d0d9be32bc}, !- Handle
  {8b237259-0c58-42fa-b980-5fd60f106fd7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {8b237259-0c58-42fa-b980-5fd60f106fd7}, !- Handle
  unit3_surface_Door1_3,                  !- Name
  Wall,                                   !- Surface Type
  {990c5173-60cd-4559-92c9-f77e5a88edfa}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.08176854891524, -24.5972961151736, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  6.08176854891524, -24.5972961151736, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  5.16612983189358, -24.5972961151736, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  5.16612983189358, -24.5972961151736, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c03db5bd-01f0-41e0-bdf0-33c10ee352aa}, !- Handle
  unit3_AdiabaticWallConstruction,        !- Name
  ,                                       !- Surface Rendering Name
  {679af298-fadd-4eab-9293-f0047cbda5ea}, !- Layer 1
  {47da2547-b5a1-4625-9eb8-e3805ae4c469}, !- Layer 2
  {dd619a65-c092-48e2-91b6-60bb501783da}, !- Layer 3
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 4

OS:Material,
  {dd619a65-c092-48e2-91b6-60bb501783da}, !- Handle
  unit3_wall_stud_and_cavity_4,           !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47da2547-b5a1-4625-9eb8-e3805ae4c469}, !- Handle
  unit3_wall_rigid_ins,                   !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {679af298-fadd-4eab-9293-f0047cbda5ea}, !- Handle
  unit3_wood_siding_1,                    !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {9b407527-4131-4bff-ad57-6ac859bb30b5}, !- Handle
  {8696d3c4-c097-4e6e-b9a3-6a5a91360e5c}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6a85f543-33ef-4538-aff2-3e5719ded71f}; !- Incident Solar Multiplier Schedule Name

OS:Construction,
  {878c8753-cac7-4069-b943-43dc1f8b3b8f}, !- Handle
  unit3_WindowConstruction_1,             !- Name
  ,                                       !- Surface Rendering Name
  {29e70d51-f523-4d5c-984c-a47701c6ddc1}; !- Layer 1

OS:ShadingSurface,
  {23706074-86d3-48e8-85bc-e2a853c120f7}, !- Handle
  unit3_Window2_3_overhangs,              !- Name
  ,                                       !- Construction Name
  {7772861c-5f26-4775-aeef-001cc94dd259}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.5972961151736, 21.6856540099104, 1.46304, !- X,Y,Z Vertex 1 {m}
  -24.5972961151736, 24.9020961151736, 1.46304, !- X,Y,Z Vertex 2 {m}
  -25.2068961151736, 24.9020961151736, 1.46304, !- X,Y,Z Vertex 3 {m}
  -25.2068961151736, 21.6856540099104, 1.46304; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7772861c-5f26-4775-aeef-001cc94dd259}, !- Handle
  unit3_Window2_3_Shading_Surfaces,       !- Name
  Space,                                  !- Shading Surface Type
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8696d3c4-c097-4e6e-b9a3-6a5a91360e5c}; !- Shaded Object Name

OS:SubSurface,
  {8696d3c4-c097-4e6e-b9a3-6a5a91360e5c}, !- Handle
  unit3_Window2_3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {878c8753-cac7-4069-b943-43dc1f8b3b8f}, !- Construction Name
  {c98777b9-78e9-4ea8-b849-07031c8c8d72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5972961151736, 21.9904540099104, 0, !- X,Y,Z Vertex 1 {m}
  -24.5972961151736, 21.9904540099104, 1.15824, !- X,Y,Z Vertex 2 {m}
  -24.5972961151736, 24.5972961151736, 1.15824, !- X,Y,Z Vertex 3 {m}
  -24.5972961151736, 24.5972961151736, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {686e0470-1ae7-4f93-92bb-3a881a7e0f53}, !- Handle
  {c98777b9-78e9-4ea8-b849-07031c8c8d72}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.5526315789473681,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {b5c775a6-b0c9-429f-92ee-9bc807ce9ae1}, !- Handle
  unit3_Surface_2,                        !- Name
  Wall,                                   !- Surface Type
  {188c40b7-690e-4749-8785-0323037fc696}, !- Construction Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98777b9-78e9-4ea8-b849-07031c8c8d72}, !- Handle
  unit3_surface_Window2_3,                !- Name
  Wall,                                   !- Surface Type
  {c03db5bd-01f0-41e0-bdf0-33c10ee352aa}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5972961151736, 21.9897902478012, -0.000663762109259391, !- X,Y,Z Vertex 1 {m}
  -24.5972961151736, 21.9897902478012, 1.15890376210926, !- X,Y,Z Vertex 2 {m}
  -24.5972961151736, 24.5979598772829, 1.15890376210926, !- X,Y,Z Vertex 3 {m}
  -24.5972961151736, 24.5979598772829, -0.000663762109259391; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {2328189e-cf45-4ceb-bca8-80bb1326cbda}, !- Handle
  {ce1f39eb-9694-4823-bb8f-1d3cf445504f}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6a85f543-33ef-4538-aff2-3e5719ded71f}; !- Incident Solar Multiplier Schedule Name

OS:ScheduleTypeLimits,
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Handle
  unit3_Fractional,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {6a85f543-33ef-4538-aff2-3e5719ded71f}, !- Handle
  unit3_trans_schedule_winter_0_857_summer_0_857, !- Name
  {53cccd36-0413-48cb-86d5-a3c9390a0906}, !- Schedule Type Limits Name
  0.857;                                  !- Value

OS:Construction,
  {87f2f52c-ced4-4da5-b72e-3cf20a368163}, !- Handle
  unit3_WindowConstruction,               !- Name
  ,                                       !- Surface Rendering Name
  {29e70d51-f523-4d5c-984c-a47701c6ddc1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {29e70d51-f523-4d5c-984c-a47701c6ddc1}, !- Handle
  unit3_WindowMaterial,                   !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:ShadingSurface,
  {e0cc095e-3462-4d0a-b6cf-d031e756e3aa}, !- Handle
  unit3_Window1_3_overhangs,              !- Name
  ,                                       !- Construction Name
  {8fe2dcbc-41e2-4265-b3c5-2209523ebbc0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5284353151736, -24.5972961151736, 1.46304, !- X,Y,Z Vertex 1 {m}
  6.70515110464728, -24.5972961151736, 1.46304, !- X,Y,Z Vertex 2 {m}
  6.70515110464728, -25.2068961151736, 1.46304, !- X,Y,Z Vertex 3 {m}
  12.5284353151736, -25.2068961151736, 1.46304; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8fe2dcbc-41e2-4265-b3c5-2209523ebbc0}, !- Handle
  unit3_Window1_3_Shading_Surfaces,       !- Name
  Space,                                  !- Shading Surface Type
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ce1f39eb-9694-4823-bb8f-1d3cf445504f}; !- Shaded Object Name

OS:SubSurface,
  {ce1f39eb-9694-4823-bb8f-1d3cf445504f}, !- Handle
  unit3_Window1_3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {87f2f52c-ced4-4da5-b72e-3cf20a368163}, !- Construction Name
  {dd58a9e9-887c-4e94-9a98-3df97fac1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2236353151736, -24.5972961151736, 0, !- X,Y,Z Vertex 1 {m}
  12.2236353151736, -24.5972961151736, 1.15824, !- X,Y,Z Vertex 2 {m}
  7.00995110464728, -24.5972961151736, 1.15824, !- X,Y,Z Vertex 3 {m}
  7.00995110464728, -24.5972961151736, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb88460d-820f-417b-bbdf-f5133988cd93}, !- Handle
  {dd58a9e9-887c-4e94-9a98-3df97fac1358}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.105263157894736,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {dd58a9e9-887c-4e94-9a98-3df97fac1358}, !- Handle
  unit3_surface_Window1_3,                !- Name
  Wall,                                   !- Surface Type
  {c03db5bd-01f0-41e0-bdf0-33c10ee352aa}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2240276130294, -24.5972961151736, -0.00039229785574918, !- X,Y,Z Vertex 1 {m}
  12.2240276130294, -24.5972961151736, 1.15863229785575, !- X,Y,Z Vertex 2 {m}
  7.00955880679153, -24.5972961151736, 1.15863229785575, !- X,Y,Z Vertex 3 {m}
  7.00955880679153, -24.5972961151736, -0.00039229785574918; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3cb71877-6238-4e73-a39b-6d8ae4624cac}, !- Handle
  {d9e91241-b5c1-411f-8682-f8ae6883c583}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20.63496;                               !- Total Exposed Perimeter {m}

OS:Construction,
  {a2481000-698e-4364-b476-37e320cac26b}, !- Handle
  unit3_Slab1_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {f159a5bf-756f-41d1-b1d9-ebd828269732}; !- Layer 1

OS:Material,
  {f159a5bf-756f-41d1-b1d9-ebd828269732}, !- Handle
  unit3_soil_0_5_in_,                     !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {b6cc47bc-2a75-45a3-b46e-585a72a728e7}, !- Handle
  {d9e91241-b5c1-411f-8682-f8ae6883c583}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Surface,
  {d9e91241-b5c1-411f-8682-f8ae6883c583}, !- Handle
  unit3_Slab1_3,                          !- Name
  Floor,                                  !- Surface Type
  {a2481000-698e-4364-b476-37e320cac26b}, !- Construction Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {279fac77-a6cb-4be6-a77e-e237e78be749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.86249150950416, -4.86249150950416, -0.9144, !- X,Y,Z Vertex 1 {m}
  -4.86249150950416, 4.86249150950416, -0.9144, !- X,Y,Z Vertex 2 {m}
  4.86249150950416, 4.86249150950416, -0.9144, !- X,Y,Z Vertex 3 {m}
  4.86249150950416, -4.86249150950416, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {014ec67b-bd49-435f-97ef-2f880649bfe8}, !- Handle
  unit3_FoundationWall3_3_construction,   !- Name
  ,                                       !- Surface Rendering Name
  {9f73e709-c77d-4725-b064-4e4419bed7db}; !- Layer 1

OS:Material,
  {9f73e709-c77d-4725-b064-4e4419bed7db}, !- Handle
  unit3_concrete_8_0_in_,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Foundation:Kiva,
  {279fac77-a6cb-4be6-a77e-e237e78be749}, !- Handle
  unit3_Foundation_Kiva_1,                !- Name
  0.109200268817204,                      !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:AdditionalProperties,
  {0a05559a-8479-4c5b-a7f9-011cf7a865db}, !- Handle
  {b469aca5-367d-479d-b34d-80f7e69d1c7f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  67.700000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Surface,
  {b469aca5-367d-479d-b34d-80f7e69d1c7f}, !- Handle
  unit3_FoundationWall3_3,                !- Name
  Wall,                                   !- Surface Type
  {014ec67b-bd49-435f-97ef-2f880649bfe8}, !- Construction Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {279fac77-a6cb-4be6-a77e-e237e78be749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9623361151736, -24.5972961151736, -0.9144, !- X,Y,Z Vertex 1 {m}
  -3.9623361151736, -24.5972961151736, 0, !- X,Y,Z Vertex 2 {m}
  -24.5972961151736, -24.5972961151736, 0, !- X,Y,Z Vertex 3 {m}
  -24.5972961151736, -24.5972961151736, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {76ef3054-ff6b-4033-b8c4-c357f1b08e24}, !- Handle
  unit3_Floor2_3_construction_Reversed,   !- Name
  ,                                       !- Surface Rendering Name
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}, !- Layer 1
  {ad5af56d-32cb-4d6d-90ed-c7cdd5e44888}, !- Layer 2
  {d02d3487-bd1a-4b0b-b1a4-1fe71dd48b0a}; !- Layer 3

OS:Construction,
  {0a8b7873-95a3-4e27-8482-850e11d1faae}, !- Handle
  unit3_Floor2_3_construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d02d3487-bd1a-4b0b-b1a4-1fe71dd48b0a}, !- Layer 1
  {ad5af56d-32cb-4d6d-90ed-c7cdd5e44888}, !- Layer 2
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 3

OS:Material,
  {ad5af56d-32cb-4d6d-90ed-c7cdd5e44888}, !- Handle
  unit3_ceiling_stud_and_cavity,          !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0824711051224233,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d02d3487-bd1a-4b0b-b1a4-1fe71dd48b0a}, !- Handle
  unit3_ceiling_loosefill_ins,            !- Name
  Rough,                                  !- Roughness
  0.169333333333333,                      !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {1fd599f6-3207-4b03-9f90-e684146ea092}, !- Handle
  {ddb1fad2-52e7-4f54-b4d1-ce11bffb00b7}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Surface,
  {ddb1fad2-52e7-4f54-b4d1-ce11bffb00b7}, !- Handle
  unit3_Surface_1_Reversed_1,             !- Name
  Floor,                                  !- Surface Type
  {76ef3054-ff6b-4033-b8c4-c357f1b08e24}, !- Construction Name
  {c3b2406b-657c-4bd9-bd01-9f99b63c80cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc06e7d-e641-4917-af6a-8589ad321e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.86249150950416, -4.86249150950416, 2.4384, !- X,Y,Z Vertex 1 {m}
  -4.86249150950416, 4.86249150950416, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.86249150950416, 4.86249150950416, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.86249150950416, -4.86249150950416, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {325275ab-1a8d-4159-b8a2-64993a95511d}, !- Handle
  {bbc06e7d-e641-4917-af6a-8589ad321e65}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {bbc06e7d-e641-4917-af6a-8589ad321e65}, !- Handle
  unit3_Floor2_3,                         !- Name
  RoofCeiling,                            !- Surface Type
  {0a8b7873-95a3-4e27-8482-850e11d1faae}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb1fad2-52e7-4f54-b4d1-ce11bffb00b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.86249150950416, -4.86249150950416, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.86249150950416, 4.86249150950416, 2.4384, !- X,Y,Z Vertex 2 {m}
  -4.86249150950416, 4.86249150950416, 2.4384, !- X,Y,Z Vertex 3 {m}
  -4.86249150950416, -4.86249150950416, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c7c384b3-101b-4b3f-9734-c874f7d489be}, !- Handle
  unit3_Floor1_3_construction_Reversed,   !- Name
  ,                                       !- Surface Rendering Name
  {83253903-51f6-4bbc-9e3c-fa3309793c31}, !- Layer 1
  {7c3c24d8-0a97-4b39-b7fc-5b9dc57c0d76}, !- Layer 2
  {372de389-873d-4123-b87a-51c581b9e853}, !- Layer 3
  {76218ccc-30d0-4c08-876b-9518bba94596}; !- Layer 4

OS:Construction,
  {b9e57142-40c4-41dd-8def-d549e31b0109}, !- Handle
  unit3_Floor1_3_construction,            !- Name
  ,                                       !- Surface Rendering Name
  {76218ccc-30d0-4c08-876b-9518bba94596}, !- Layer 1
  {372de389-873d-4123-b87a-51c581b9e853}, !- Layer 2
  {7c3c24d8-0a97-4b39-b7fc-5b9dc57c0d76}, !- Layer 3
  {83253903-51f6-4bbc-9e3c-fa3309793c31}; !- Layer 4

OS:Material,
  {83253903-51f6-4bbc-9e3c-fa3309793c31}, !- Handle
  unit3_floor_covering,                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {7c3c24d8-0a97-4b39-b7fc-5b9dc57c0d76}, !- Handle
  unit3_osb_sheathing_0_75_in_,           !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:OtherEquipment,
  {367b208b-3d3a-4a08-bf8c-f133de41c7d4}, !- Handle
  unit3_central_ac_and_furnace_airloop_0_RetCondToRP, !- Name
  {c41ee50f-0a5b-4d2a-a599-dbbb41b66802}, !- Other Equipment Definition Name
  {7044a4cd-0862-4905-917d-7ca106a03fcd}, !- Space or SpaceType Name
  {402f3b84-bee9-4530-bb0c-3c27e231a470}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:Material,
  {372de389-873d-4123-b87a-51c581b9e853}, !- Handle
  unit3_floor_rigid_ins,                  !- Name
  Rough,                                  !- Roughness
  0.103632,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Rule,
  {60f1e6cb-70b4-49a8-9768-0d6b1efdd8aa}, !- Handle
  unit3_cooling_season_schedule_allday_rule_1, !- Name
  {b4b1206c-020a-46ba-b185-62b3293933be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {683b57ee-3b12-4df5-a5ce-4d6b5f740e53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Material,
  {76218ccc-30d0-4c08-876b-9518bba94596}, !- Handle
  unit3_floor_stud_and_cavity,            !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.216830234145669,                      !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {5b999e25-4936-4dff-9fb1-0d7dee785316}, !- Handle
  {b50b427d-cd6b-4d13-8be3-950bdae3d5a2}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Surface,
  {b50b427d-cd6b-4d13-8be3-950bdae3d5a2}, !- Handle
  unit3_Surface_1_Reversed,               !- Name
  RoofCeiling,                            !- Surface Type
  {c7c384b3-101b-4b3f-9734-c874f7d489be}, !- Construction Name
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4896064-f7f1-4285-b4ff-34c5d2aa1ce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.86249150950416, -4.86249150950416, 0, !- X,Y,Z Vertex 1 {m}
  4.86249150950416, 4.86249150950416, 0,  !- X,Y,Z Vertex 2 {m}
  -4.86249150950416, 4.86249150950416, 0, !- X,Y,Z Vertex 3 {m}
  -4.86249150950416, -4.86249150950416, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62810af7-6a16-4197-a820-09baedb753c9}, !- Handle
  unit3_crawlspace___unvented_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  400,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e4b6a929-8075-4ce3-a214-5cd8e3fa7897}, !- Building Unit Name
  86.479649491968;                        !- Volume {m3}

OS:AdditionalProperties,
  {5e50065c-dca6-4743-8db4-fc6cc3c16945}, !- Handle
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - unvented;                  !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {f6be7c8e-3d2b-403d-9497-dac8ad86b524}, !- Handle
  unit3_Zone_HVAC_Equipment_List_3,       !- Name
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}; !- Thermal Zone

OS:Sizing:Zone,
  {1342cfb8-3048-48e2-ac1a-e87364113f0f}, !- Handle
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {98e12df9-4ea6-4776-9ef5-18b8a1dd0dbb}, !- Handle
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}; !- HVAC Component

OS:PortList,
  {523ef799-8b68-43a4-907b-b5c1b612a510}, !- Handle
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}; !- HVAC Component

OS:PortList,
  {b28fcf27-73c0-4d13-84d2-64983938987c}, !- Handle
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}; !- HVAC Component

OS:Connection,
  {3682af7b-ce76-4cc6-81f6-7e3f2f216718}, !- Handle
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}, !- Source Object
  11,                                     !- Outlet Port
  {624a1eda-97a3-43db-a95d-6f0b11ff13ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {624a1eda-97a3-43db-a95d-6f0b11ff13ee}, !- Handle
  unit3_Node_3,                           !- Name
  {3682af7b-ce76-4cc6-81f6-7e3f2f216718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {98107fc6-5309-4dcc-9caa-2abbb4e6446d}, !- Handle
  unit3_crawlspace___unvented,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  86.479649491968,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b28fcf27-73c0-4d13-84d2-64983938987c}, !- Zone Air Inlet Port List
  {523ef799-8b68-43a4-907b-b5c1b612a510}, !- Zone Air Exhaust Port List
  {3682af7b-ce76-4cc6-81f6-7e3f2f216718}, !- Zone Air Node Name
  {98e12df9-4ea6-4776-9ef5-18b8a1dd0dbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {d0c16bc8-8a00-4022-ac4f-f8c5fc610e6b}, !- Handle
  {c4896064-f7f1-4285-b4ff-34c5d2aa1ce2}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {c4896064-f7f1-4285-b4ff-34c5d2aa1ce2}, !- Handle
  unit3_Floor1_3,                         !- Name
  Floor,                                  !- Surface Type
  {b9e57142-40c4-41dd-8def-d549e31b0109}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b50b427d-cd6b-4d13-8be3-950bdae3d5a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.86249150950416, -4.86249150950416, 0, !- X,Y,Z Vertex 1 {m}
  -4.86249150950416, 4.86249150950416, 0, !- X,Y,Z Vertex 2 {m}
  4.86249150950416, 4.86249150950416, 0,  !- X,Y,Z Vertex 3 {m}
  4.86249150950416, -4.86249150950416, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dabd296c-79fb-4c57-add2-ef4c71220dc7}, !- Handle
  unit3_Wall6_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7da40b53-357f-4002-a129-ba9054c5fcaa}, !- Layer 1
  {3955f077-9d2f-4d2e-ac85-eb637f7521e8}; !- Layer 2

OS:Material,
  {3955f077-9d2f-4d2e-ac85-eb637f7521e8}, !- Handle
  unit3_wall_stud_and_cavity_3,           !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.393673468249087,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {7da40b53-357f-4002-a129-ba9054c5fcaa}, !- Handle
  unit3_osb_sheathing_0_5_in__3,          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {1f8f11a1-2ae8-4e17-b099-346a293f63e9}, !- Handle
  {a9a973f8-249f-4fc9-ab60-5cb1658c7e7d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.9500000000000002,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {a9a973f8-249f-4fc9-ab60-5cb1658c7e7d}, !- Handle
  unit3_Wall6_3,                          !- Name
  Wall,                                   !- Surface Type
  {dabd296c-79fb-4c57-add2-ef4c71220dc7}, !- Construction Name
  {c3b2406b-657c-4bd9-bd01-9f99b63c80cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5972961151736, -14.3680557151736, 0, !- X,Y,Z Vertex 1 {m}
  24.5972961151736, -14.3680557151736, 2.4384, !- X,Y,Z Vertex 2 {m}
  24.5972961151736, -16.7912157151736, 2.4384, !- X,Y,Z Vertex 3 {m}
  24.5972961151736, -16.7912157151736, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c66f60fa-8b82-4da4-a5e4-891b9e7c5730}, !- Handle
  unit3_Wall5_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9fa452f1-ede5-4d8e-88ea-9b1772b55b15}, !- Layer 1
  {18365d64-57cd-4b4a-b312-8b8589c0c2e7}, !- Layer 2
  {60f878b7-e620-4287-a9ca-2e715ce8f93e}; !- Layer 3

OS:Material,
  {60f878b7-e620-4287-a9ca-2e715ce8f93e}, !- Handle
  unit3_wall_stud_and_cavity_2,           !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {9f53932b-5ac5-4f3b-916b-d7184ba50d22}, !- Handle
  {26fea7e2-b698-4b19-acc7-fc6c03fbac28}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.9500000000000002,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {26fea7e2-b698-4b19-acc7-fc6c03fbac28}, !- Handle
  unit3_Wall5_3,                          !- Name
  Wall,                                   !- Surface Type
  {c66f60fa-8b82-4da4-a5e4-891b9e7c5730}, !- Construction Name
  {c3b2406b-657c-4bd9-bd01-9f99b63c80cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5972961151736, 12.0704332099104, 0, !- X,Y,Z Vertex 1 {m}
  -24.5972961151736, 12.0704332099104, 2.4384, !- X,Y,Z Vertex 2 {m}
  -24.5972961151736, 14.4935932099104, 2.4384, !- X,Y,Z Vertex 3 {m}
  -24.5972961151736, 14.4935932099104, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {34376ba0-97e7-4143-98a9-02034d5408ae}, !- Handle
  unit3_Wall4_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9fa452f1-ede5-4d8e-88ea-9b1772b55b15}, !- Layer 1
  {18365d64-57cd-4b4a-b312-8b8589c0c2e7}, !- Layer 2
  {ae635386-9866-450e-9100-5beed1dfd163}, !- Layer 3
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 4

OS:AdditionalProperties,
  {42952df6-64f5-4c8d-aa0c-86d132c6747d}, !- Handle
  {e64633a8-6d65-4896-bac8-d647f9a4bae2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {e64633a8-6d65-4896-bac8-d647f9a4bae2}, !- Handle
  unit3_Wall4_3,                          !- Name
  Wall,                                   !- Surface Type
  {34376ba0-97e7-4143-98a9-02034d5408ae}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5972961151736, 15.4226236099104, 0, !- X,Y,Z Vertex 1 {m}
  -24.5972961151736, 15.4226236099104, 2.4384, !- X,Y,Z Vertex 2 {m}
  -24.5972961151736, 21.0614236099104, 2.4384, !- X,Y,Z Vertex 3 {m}
  -24.5972961151736, 21.0614236099104, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {78265010-5f66-4da6-8631-2c7d78989bb9}, !- Handle
  unit3_Wall3_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9fa452f1-ede5-4d8e-88ea-9b1772b55b15}, !- Layer 1
  {18365d64-57cd-4b4a-b312-8b8589c0c2e7}, !- Layer 2
  {ae635386-9866-450e-9100-5beed1dfd163}, !- Layer 3
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 4

OS:Material,
  {ae635386-9866-450e-9100-5beed1dfd163}, !- Handle
  unit3_wall_stud_and_cavity_1,           !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0929021674204099,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9fa452f1-ede5-4d8e-88ea-9b1772b55b15}, !- Handle
  unit3_wood_siding,                      !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {54cb8a7a-ff8b-47e4-b3ce-f0fd52639caa}, !- Handle
  {9f17e905-48eb-42f3-827c-38600cc5a36c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {9f17e905-48eb-42f3-827c-38600cc5a36c}, !- Handle
  unit3_Wall3_3,                          !- Name
  Wall,                                   !- Surface Type
  {78265010-5f66-4da6-8631-2c7d78989bb9}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6682657151736, -24.5972961151736, 0, !- X,Y,Z Vertex 1 {m}
  23.6682657151736, -24.5972961151736, 2.4384, !- X,Y,Z Vertex 2 {m}
  13.1526657151736, -24.5972961151736, 2.4384, !- X,Y,Z Vertex 3 {m}
  13.1526657151736, -24.5972961151736, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d6b61748-a396-4e5e-913e-1fd1fa90a376}, !- Handle
  unit3_Wall2_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {18365d64-57cd-4b4a-b312-8b8589c0c2e7}, !- Layer 1
  {6adbfe01-9d63-4949-9792-5f1b339c73b7}, !- Layer 2
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 3

OS:Material,
  {18365d64-57cd-4b4a-b312-8b8589c0c2e7}, !- Handle
  unit3_osb_sheathing_0_5_in__2,          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {3ee21db1-e474-418a-a063-6e328dfff63a}, !- Handle
  {dafa1a5b-e8ef-439b-a123-25022641355c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.5625,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {dafa1a5b-e8ef-439b-a123-25022641355c}, !- Handle
  unit3_Wall2_3,                          !- Name
  Wall,                                   !- Surface Type
  {d6b61748-a396-4e5e-913e-1fd1fa90a376}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5972961151736, -17.7202461151736, 0, !- X,Y,Z Vertex 1 {m}
  24.5972961151736, -17.7202461151736, 2.4384, !- X,Y,Z Vertex 2 {m}
  24.5972961151736, -24.5972961151736, 2.4384, !- X,Y,Z Vertex 3 {m}
  24.5972961151736, -24.5972961151736, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2c0b1005-5d0e-40f0-8b44-c4c9ac01d36a}, !- Handle
  unit3_Wall1_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {b222440e-b889-4068-aa96-89fdca601441}, !- Layer 1
  {6adbfe01-9d63-4949-9792-5f1b339c73b7}, !- Layer 2
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}; !- Layer 3

OS:Material,
  {4afd4bff-851e-4acf-b9f7-21b831fe32f3}, !- Handle
  unit3_gypsum_board,                     !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {6adbfe01-9d63-4949-9792-5f1b339c73b7}, !- Handle
  unit3_wall_stud_and_cavity,             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.506836069164873,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b222440e-b889-4068-aa96-89fdca601441}, !- Handle
  unit3_osb_sheathing_0_5_in__1,          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {08c2474f-db36-4d0b-b5a8-336a5d7b9b54}, !- Handle
  {2e086c08-4ce3-4954-9253-21c636ba4707}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {2e086c08-4ce3-4954-9253-21c636ba4707}, !- Handle
  unit3_Wall1_3,                          !- Name
  Wall,                                   !- Surface Type
  {2c0b1005-5d0e-40f0-8b44-c4c9ac01d36a}, !- Construction Name
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64291272383847, 24.5972961151736, 0,  !- X,Y,Z Vertex 1 {m}
  2.64291272383847, 24.5972961151736, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.3970127238385, 24.5972961151736, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.3970127238385, 24.5972961151736, 0;  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {47db5fb0-dc5d-45fb-bb56-1de6ab44ea8b}, !- Handle
  unit3_Roof2_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {bb0add46-a1fd-4f65-9850-f0b998468c3d}, !- Layer 1
  {96f27c86-7a3d-43d7-bf09-94a16a96a315}, !- Layer 2
  {8eff8a63-8d57-4030-970a-8ccadc39b708}; !- Layer 3

OS:AdditionalProperties,
  {7bbc9970-894a-434a-b7be-6eba0a3cc6c8}, !- Handle
  {1e4d4cb6-a2ea-439a-9c9d-c7724a4ef26b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.85581690070579,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.85581690070579,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {1e4d4cb6-a2ea-439a-9c9d-c7724a4ef26b}, !- Handle
  unit3_Roof2_3,                          !- Name
  RoofCeiling,                            !- Surface Type
  {47db5fb0-dc5d-45fb-bb56-1de6ab44ea8b}, !- Construction Name
  {c3b2406b-657c-4bd9-bd01-9f99b63c80cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23794727616152, -24.5972961151736, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.23794727616152, -18.093689727084, 5.69020319404481, !- X,Y,Z Vertex 2 {m}
  -3.0333057151736, -18.093689727084, 5.69020319404481, !- X,Y,Z Vertex 3 {m}
  -3.0333057151736, -24.5972961151736, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5e59c85e-2382-4c68-a3a1-95a34b44222c}, !- Handle
  unit3_Roof1_3_construction,             !- Name
  ,                                       !- Surface Rendering Name
  {bb0add46-a1fd-4f65-9850-f0b998468c3d}, !- Layer 1
  {96f27c86-7a3d-43d7-bf09-94a16a96a315}, !- Layer 2
  {8eff8a63-8d57-4030-970a-8ccadc39b708}; !- Layer 3

OS:Material,
  {8eff8a63-8d57-4030-970a-8ccadc39b708}, !- Handle
  unit3_osb_sheathing_0_5_in_,            !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {96f27c86-7a3d-43d7-bf09-94a16a96a315}, !- Handle
  unit3_roof_rigid_ins,                   !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bb0add46-a1fd-4f65-9850-f0b998468c3d}, !- Handle
  unit3_asphalt_or_fiberglass_shingles,   !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Space,
  {c3b2406b-657c-4bd9-bd01-9f99b63c80cd}, !- Handle
  unit3_attic___vented_1,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  400,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e4b6a929-8075-4ce3-a214-5cd8e3fa7897}, !- Building Unit Name
  68.5573461297121;                       !- Volume {m3}

OS:AdditionalProperties,
  {b5209d3a-74fc-4b3a-ae94-72b38b8703ab}, !- Handle
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {48fde4f0-e97b-429c-901c-6d93ff448f82}, !- Handle
  unit3_Zone_HVAC_Equipment_List_2,       !- Name
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}; !- Thermal Zone

OS:Sizing:Zone,
  {483265d3-4238-49ab-a453-5599f5d232b2}, !- Handle
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {e4e4cd4e-f057-45b8-b027-13f419065493}, !- Handle
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}; !- HVAC Component

OS:PortList,
  {3b8bb747-f37a-44e0-af97-a5050c55c234}, !- Handle
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}; !- HVAC Component

OS:PortList,
  {60dc272a-9315-4a8c-b759-a9da86853df9}, !- Handle
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}; !- HVAC Component

OS:Connection,
  {2278e23e-40cc-4013-bc34-a32c4d11b7fd}, !- Handle
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}, !- Source Object
  11,                                     !- Outlet Port
  {6612d393-1e47-487b-ba79-80359c3f65fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6612d393-1e47-487b-ba79-80359c3f65fb}, !- Handle
  unit3_Node_2,                           !- Name
  {2278e23e-40cc-4013-bc34-a32c4d11b7fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {efa284e4-52bf-4b5c-bcae-dbad584bc933}, !- Handle
  unit3_attic___vented,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  68.5573461297121,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60dc272a-9315-4a8c-b759-a9da86853df9}, !- Zone Air Inlet Port List
  {3b8bb747-f37a-44e0-af97-a5050c55c234}, !- Zone Air Exhaust Port List
  {2278e23e-40cc-4013-bc34-a32c4d11b7fd}, !- Zone Air Node Name
  {e4e4cd4e-f057-45b8-b027-13f419065493}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {7bff7bfc-74e5-40e4-a431-c3d68ad9db87}, !- Handle
  {40b87e48-087b-474c-95dd-9f9064ccd081}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.85581690070579,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.85581690070579,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {40b87e48-087b-474c-95dd-9f9064ccd081}, !- Handle
  unit3_Roof1_3,                          !- Name
  RoofCeiling,                            !- Surface Type
  {5e59c85e-2382-4c68-a3a1-95a34b44222c}, !- Construction Name
  {c3b2406b-657c-4bd9-bd01-9f99b63c80cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3260431238385, 24.5972961151736, 2.4384, !- X,Y,Z Vertex 1 {m}
  17.3260431238385, 18.093689727084, 5.69020319404481, !- X,Y,Z Vertex 2 {m}
  24.5972961151736, 18.093689727084, 5.69020319404481, !- X,Y,Z Vertex 3 {m}
  24.5972961151736, 24.5972961151736, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Handle
  unit3_Temperature,                      !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6050d28b-c91c-487c-84dd-349e1cf91f11}, !- Handle
  unit3_conditioned_space_temperature_setpoint, !- Name
  {5f938299-bc40-44e6-9e04-b41df580fe5d}, !- Heating Setpoint Temperature Schedule Name
  {25cb5f0d-1f70-4072-801d-85254f52c20e}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Day,
  {123d37a5-9696-4086-a246-8fa0f98b255e}, !- Handle
  unit3_cooling_setpoint_day,             !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cf45fd22-03f0-495a-b12a-fcd25877c075}, !- Handle
  unit3_cooling_setpoint_allday_rule,     !- Name
  {25cb5f0d-1f70-4072-801d-85254f52c20e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {123d37a5-9696-4086-a246-8fa0f98b255e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6cfaf33-4032-467c-9f52-8f415e4002c5}, !- Handle
  unit3_cooling_setpoint_default_day,     !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25cb5f0d-1f70-4072-801d-85254f52c20e}, !- Handle
  unit3_cooling_setpoint,                 !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  {e6cfaf33-4032-467c-9f52-8f415e4002c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {231d8408-0c20-477a-a218-b9b2bf2e76ec}, !- Handle
  unit3_heating_setpoint_day,             !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {fe4abbd6-1e3a-4fcf-bec5-123ea9d0a2ef}, !- Handle
  unit3_heating_setpoint_allday_rule,     !- Name
  {5f938299-bc40-44e6-9e04-b41df580fe5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {231d8408-0c20-477a-a218-b9b2bf2e76ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e18c6220-5474-43b5-a130-b0ec75147fef}, !- Handle
  unit3_heating_setpoint_default_day,     !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f938299-bc40-44e6-9e04-b41df580fe5d}, !- Handle
  unit3_heating_setpoint,                 !- Name
  {f30d197b-081a-4515-8742-641eae4551cb}, !- Schedule Type Limits Name
  {e18c6220-5474-43b5-a130-b0ec75147fef}; !- Default Day Schedule Name

OS:Space,
  {5336447b-848d-4578-8cfc-a7ba7f9f6eec}, !- Handle
  unit3_conditioned_space_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  400,                                    !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e4b6a929-8075-4ce3-a214-5cd8e3fa7897}, !- Building Unit Name
  230.612398645248;                       !- Volume {m3}

OS:AdditionalProperties,
  {feb34d72-05fc-4d9b-9bcc-97ed139880d0}, !- Handle
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {bb556df9-a349-4346-93c8-ba35399917a4}, !- Handle
  unit3_Zone_HVAC_Equipment_List_1,       !- Name
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e04a4397-62e0-41b5-890d-0fb92ad41ac7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca964a5c-6a0d-4bc5-8b65-7e6bdee1992e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {26b5ec8e-bb78-4c2b-a131-02b1d0e29762}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Sizing:Zone,
  {a6cac56e-e528-4961-a19e-fc2bdfab88fe}, !- Handle
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {57ac66bc-ed24-4f22-8850-7af7798df21e}, !- Handle
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- HVAC Component
  {195b2606-8de0-4c80-97f5-8c58bd3f72f2}; !- Port 1

OS:PortList,
  {37f40a44-754a-4459-801d-8d87c4c3d7d6}, !- Handle
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}; !- HVAC Component

OS:PortList,
  {b4721233-48d1-4851-b0e5-7e3f23a69779}, !- Handle
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- HVAC Component
  {4fe7c80b-07a5-4953-bac6-2d3277710e11}; !- Port 1

OS:Connection,
  {a1db62cc-c083-4e75-879c-dbdc50bfdd2b}, !- Handle
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Source Object
  11,                                     !- Outlet Port
  {8cb9834c-f120-40e6-b413-7906f493066d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cb9834c-f120-40e6-b413-7906f493066d}, !- Handle
  unit3_Node_1,                           !- Name
  {a1db62cc-c083-4e75-879c-dbdc50bfdd2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {9b3bccb5-cfe9-4fd7-8b90-c53de94e7a38}, !- Handle
  unit3_conditioned_space,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  230.612398645248,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4721233-48d1-4851-b0e5-7e3f23a69779}, !- Zone Air Inlet Port List
  {37f40a44-754a-4459-801d-8d87c4c3d7d6}, !- Zone Air Exhaust Port List
  {a1db62cc-c083-4e75-879c-dbdc50bfdd2b}, !- Zone Air Node Name
  {57ac66bc-ed24-4f22-8850-7af7798df21e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6050d28b-c91c-487c-84dd-349e1cf91f11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:YearDescription,
  {23b4eac6-2c2d-4d31-8856-e1bac79a338a}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {22af06f0-4e6d-4214-808f-71fcd540b367}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:EnergyManagementSystem:Sensor,
  {002a4a45-a7c3-4e3b-9703-800be95003b5}, !- Handle
  unit1_conditioned_space_htg_unmet_s,    !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13e9dc5b-86b9-4917-8cb3-ba04b5439fdf}, !- Handle
  unit1_conditioned_space_clg_unmet_s,    !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a35b4bf-4e65-49b9-aedb-95ee3b7d0366}, !- Handle
  unit2_conditioned_space_htg_unmet_s,    !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {815499ad-67a0-4db3-8a96-64346b562c3f}, !- Handle
  unit2_conditioned_space_clg_unmet_s,    !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4553313e-fc94-4340-be4f-0f15f7c44d7d}, !- Handle
  unit3_conditioned_space_htg_unmet_s,    !- Name
  unit3_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d9fba979-cb94-4501-9933-ee9d0cd2d45a}, !- Handle
  unit3_conditioned_space_clg_unmet_s,    !- Name
  unit3_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {df65dc79-d2a2-4660-868f-aecbbdfcfa77}, !- Handle
  {d9fba979-cb94-4501-9933-ee9d0cd2d45a}; !- Object Name

OS:AdditionalProperties,
  {43b4a198-0874-4330-875a-1dd049f862ee}, !- Handle
  {4553313e-fc94-4340-be4f-0f15f7c44d7d}; !- Object Name

OS:AdditionalProperties,
  {6d9e3fc4-b560-4989-bd3e-347bd7e5de3e}, !- Handle
  {002a4a45-a7c3-4e3b-9703-800be95003b5}; !- Object Name

OS:AdditionalProperties,
  {a4efab81-70e5-4928-b86d-60625ca2aa3e}, !- Handle
  {96c5ab8d-1ad7-4ac8-a1b4-da8ce921fa28}; !- Object Name

OS:AdditionalProperties,
  {45898e86-ba9f-4a14-9821-bd15339dfbe5}, !- Handle
  {1e32e89b-31d2-45bd-9fb0-3e7eb28e286b}; !- Object Name

OS:AdditionalProperties,
  {1126337f-5b0e-4bc8-9b24-b20cfcdabdaa}, !- Handle
  {777c9538-d59b-44a7-8fa2-7e774a217954}; !- Object Name

OS:AdditionalProperties,
  {a594de68-0249-4285-9281-5015bd997083}, !- Handle
  {c0502bec-9715-4a9b-8e31-7b1d320a8e9c}; !- Object Name

OS:AdditionalProperties,
  {239c2dd8-2fab-46aa-8e7a-107539fedbe9}, !- Handle
  {c5f8a02c-a51c-4cb0-a29f-e5ecee26f534}; !- Object Name

OS:AdditionalProperties,
  {d639363d-825b-4496-8db2-18a73df9781a}, !- Handle
  {1f443bb6-ca40-4c88-acd5-6ec3ded66d4c}; !- Object Name

OS:AdditionalProperties,
  {6a0f7ca5-0474-477d-8ca2-137dc552959e}, !- Handle
  {42f21d60-e441-49ce-b1a7-0718cc12fecf}; !- Object Name

OS:AdditionalProperties,
  {27d047a9-e484-408f-ae3c-70bf444f6e62}, !- Handle
  {ab19f3ee-3f32-4e0a-9b4a-080efaa53ddb}; !- Object Name

OS:AdditionalProperties,
  {9fd47a3d-80f0-4915-b4a1-6cc8428673c4}, !- Handle
  {e168176b-d688-47b1-b4f5-ca24dfddca1a}; !- Object Name

OS:AdditionalProperties,
  {fad22c40-e805-4e39-8635-8925041e6357}, !- Handle
  {d3fe2801-c1d0-44ff-9945-2eca7f986269}; !- Object Name

OS:AdditionalProperties,
  {d25c5752-c9c1-43bc-87a9-1cd4a84434ac}, !- Handle
  {95084b20-406f-46cc-80fa-82f844ea4075}; !- Object Name

OS:AdditionalProperties,
  {2ddc0d97-1bc9-4802-a124-6e69f7531b9c}, !- Handle
  {14613858-87b7-46b3-8feb-af427905a5c2}; !- Object Name

OS:AdditionalProperties,
  {2e175935-3193-41ec-86aa-c8aa20d77b74}, !- Handle
  {b38e0f01-af78-4ed5-b80a-a04788e9fdb3}; !- Object Name

OS:AdditionalProperties,
  {ffe3ad69-ee18-454e-812b-17fc85cb722e}, !- Handle
  {85854e63-2853-41cb-95bc-fe07f49f839e}; !- Object Name

OS:AdditionalProperties,
  {d7bd8437-1d6f-4bda-aed0-5d40e73cc09c}, !- Handle
  {460768b6-58e3-4ca3-8ba7-b4d497d434ba}; !- Object Name

OS:AdditionalProperties,
  {92837321-23de-40c1-a801-86b429258473}, !- Handle
  {bdcce306-780c-4d98-ad46-c0c18e0cb6c4}; !- Object Name

OS:AdditionalProperties,
  {095b70ef-92d0-4e35-a990-36466d0ca217}, !- Handle
  {301512d5-7de0-4825-94b4-b7aa93444c6b}; !- Object Name

OS:AdditionalProperties,
  {3861434c-0db5-4945-aba3-b3d467b13475}, !- Handle
  {7ccd23b2-50aa-4803-ba8c-f0319a9c3410}; !- Object Name

OS:AdditionalProperties,
  {8764d78a-9540-4ab0-8c33-a91e778ff9df}, !- Handle
  {673f9b21-b2e8-4894-b466-89e642a4f8ce}; !- Object Name

OS:AdditionalProperties,
  {ea249302-6946-4f90-8f7d-f7f7209a7478}, !- Handle
  {02b6e728-ccc0-47db-910c-50ea1fb84127}; !- Object Name

OS:AdditionalProperties,
  {21ccdfa0-cd8b-4fc1-8cb6-060f56357d9b}, !- Handle
  {109a79fb-cb6d-40ab-9031-669ec315d9e2}; !- Object Name

OS:AdditionalProperties,
  {a1d7f64a-b188-41bf-89b1-99ce9d07be48}, !- Handle
  {9c2445c7-8323-46d6-b596-e80ff8e70b7e}; !- Object Name

OS:AdditionalProperties,
  {4954ecdc-5c7a-4034-aa0f-e5e48d7b2d21}, !- Handle
  {065cecd6-4c4a-4edd-8c51-0ba91a3705a6}; !- Object Name

OS:AdditionalProperties,
  {d92e39fc-f946-4ca3-8be7-05cdc1ac7f41}, !- Handle
  {fe716087-e8f9-42f1-b0cc-7dfd91004dca}; !- Object Name

OS:AdditionalProperties,
  {a81b814c-ddd8-4309-90c8-3c2b9dfde32c}, !- Handle
  {4b0eb805-b4f6-4cf0-baac-345bc9a33040}; !- Object Name

OS:AdditionalProperties,
  {0ff67323-9124-4e25-87a5-c17b8e2407b6}, !- Handle
  {3280c72b-432b-439f-8066-9dcff143f1d1}; !- Object Name

OS:AdditionalProperties,
  {7cbf42ec-0f25-4fe4-899c-cca6bb2d972b}, !- Handle
  {c046a43b-d5c1-46c3-9343-1a2bbafee68f}; !- Object Name

OS:AdditionalProperties,
  {b47abb89-dfa1-439d-9989-0e0b3704d1e1}, !- Handle
  {7b6f9a59-2e71-45d4-8471-ca28ae59a7ea}; !- Object Name

OS:AdditionalProperties,
  {fb7ec6ee-4ca0-4601-a030-5291f4a192a5}, !- Handle
  {50704e9d-826e-4742-9b9c-ed1b254b562b}; !- Object Name

OS:AdditionalProperties,
  {a9c911ca-48f8-4558-a02d-4170991cefad}, !- Handle
  {2f2696a9-140e-4e19-b865-a8b474459686}; !- Object Name

OS:AdditionalProperties,
  {7da779aa-0262-4588-9ef0-0b34e36e386c}, !- Handle
  {8babd51a-c32b-4000-b2ae-5b35dd2ad71a}; !- Object Name

OS:AdditionalProperties,
  {751d0352-86c0-480c-b028-eb66286247ed}, !- Handle
  {815499ad-67a0-4db3-8a96-64346b562c3f}; !- Object Name

OS:AdditionalProperties,
  {faea4083-07c3-40d9-a599-d2711a0640c2}, !- Handle
  {4232ef69-b8a3-45e3-b849-bcfb8388d2ab}; !- Object Name

OS:AdditionalProperties,
  {76e5ed13-ef88-4209-9370-693759fc6d06}, !- Handle
  {72573a77-3387-4fca-9dd0-99f285867afa}; !- Object Name

OS:AdditionalProperties,
  {74076437-60f3-43f9-aaf4-b2777d9fffd9}, !- Handle
  {b9187a14-77a6-4775-aa75-03a9471be907}; !- Object Name

OS:AdditionalProperties,
  {775c7fbd-e058-4af2-a16d-f360561184b5}, !- Handle
  {84470985-b7f6-4bc2-b84c-95b78a1d9884}; !- Object Name

OS:AdditionalProperties,
  {3de20489-1fe9-424b-90b6-1bb5b9999177}, !- Handle
  {acf7a0cd-095c-4e9c-ac50-171d40c369a8}; !- Object Name

OS:AdditionalProperties,
  {c5f0c670-1eeb-42e8-b075-1530ff7b2291}, !- Handle
  {a9593ea2-816d-45ba-9b2e-5d1968ba34b6}; !- Object Name

OS:AdditionalProperties,
  {2af895e9-0f42-4532-aadf-a1880a87e5d2}, !- Handle
  {3e5ce598-bda7-4943-997c-b6ccbd4feceb}; !- Object Name

OS:AdditionalProperties,
  {3b90b847-b928-433a-bd54-c9091137433e}, !- Handle
  {f2d10a50-bc6b-4613-82b9-7065a609ce3a}; !- Object Name

OS:AdditionalProperties,
  {26767c26-e8b0-4b70-8c92-4fbf6ba3d8ca}, !- Handle
  {18e28d5d-ee49-4ace-9db2-8164c18797e6}; !- Object Name

OS:AdditionalProperties,
  {36ef89af-13ef-4c6d-81ac-83f8364040a6}, !- Handle
  {ea8ae3d8-784c-493f-b58e-c34a5b7df0f7}; !- Object Name

OS:AdditionalProperties,
  {c8f323e4-2f4b-49b2-b44e-15fc995ee7b8}, !- Handle
  {ffdbe6cb-6a22-474b-9044-52cfca446488}; !- Object Name

OS:AdditionalProperties,
  {d1469423-c1f9-4caa-bea0-f3ccb45a901f}, !- Handle
  {b6f3766c-d554-44eb-9621-3a2db72ba8db}; !- Object Name

OS:AdditionalProperties,
  {a0ba7d2b-4069-43f5-9324-88332a487fd2}, !- Handle
  {3fd7adfb-9d7b-4d29-8813-03cdcb0d0155}; !- Object Name

OS:AdditionalProperties,
  {c32b9671-502c-4cf1-9390-512feb5c9b68}, !- Handle
  {c9d8f632-880e-4ea1-bbdc-48c586ecf44c}; !- Object Name

OS:AdditionalProperties,
  {4f1ac6fd-a8a6-4db6-95b8-ba6b9c984196}, !- Handle
  {7f2e5ecd-c684-48e3-9c27-cd9ab9f08929}; !- Object Name

OS:AdditionalProperties,
  {7e228906-0133-4c19-9f75-8eb84a07fcc0}, !- Handle
  {85fdb50e-2c45-4c02-bd57-e2b7626877b3}; !- Object Name

OS:AdditionalProperties,
  {9a987134-14c0-4a46-8dfb-f56f03fd7ddf}, !- Handle
  {bee01006-c20c-4f8c-b09d-42baa22a062f}; !- Object Name

OS:AdditionalProperties,
  {9df7a110-fab5-4391-8ced-8ef798a48b9e}, !- Handle
  {f668efbf-2a3f-4e57-99ca-398d82dc713d}; !- Object Name

OS:AdditionalProperties,
  {2129ac4b-df3e-48cc-b7ed-ec29d70e2d32}, !- Handle
  {be381ff0-f7e3-4e40-85b7-7aa4d7264a53}; !- Object Name

OS:AdditionalProperties,
  {e3cbbda2-4239-4c1a-b9f6-404e88636042}, !- Handle
  {62a32b11-ab75-44d8-bbf5-3fd842aae297}; !- Object Name

OS:AdditionalProperties,
  {0f138316-afb6-4303-aba3-f64916caeec7}, !- Handle
  {c56c1af1-0063-4be2-aff9-790044d1b5e5}; !- Object Name

OS:AdditionalProperties,
  {3b0432d2-d697-4da4-8691-160a171c2ad5}, !- Handle
  {991fe0d0-2827-409e-951a-046b18dedde4}; !- Object Name

OS:AdditionalProperties,
  {96968b88-7db8-49cf-b477-78250fbd0d2d}, !- Handle
  {3f0f7eab-facf-49f1-b821-1e86dfdeead1}; !- Object Name

OS:AdditionalProperties,
  {e6b25104-3774-434d-a010-2554a31c7d50}, !- Handle
  {4a480787-8fa3-4c0c-92ed-f95094586726}; !- Object Name

OS:AdditionalProperties,
  {66e364e4-6e9f-42e7-b942-9f2810cdc0fb}, !- Handle
  {27fa9398-3fdf-4b48-bacf-3b2cb610e6d8}; !- Object Name

OS:AdditionalProperties,
  {f2045e0c-708b-4a34-9676-581ad9a261fb}, !- Handle
  {6da0e9bc-40ea-4194-8ada-df5daa47efe0}; !- Object Name

OS:AdditionalProperties,
  {2431b554-5558-4bf9-a6df-ba40f34eeec8}, !- Handle
  {c64ed625-d9e2-4f91-a4bf-97041bafe6fc}; !- Object Name

OS:AdditionalProperties,
  {b99cff20-df64-4e1e-b147-9eaae57d18c1}, !- Handle
  {fe88c6df-7af1-4f46-b974-316c9bc386d8}; !- Object Name

OS:AdditionalProperties,
  {b92bf556-3283-40d1-8655-70fdd794e0d1}, !- Handle
  {fc453117-c3c5-41e1-9a28-96ee1aeddb42}; !- Object Name

OS:AdditionalProperties,
  {63d01b9a-e623-4d7a-bf50-3e1ccc10a77f}, !- Handle
  {30ba68ce-bfdb-4175-8926-a740ed66315c}; !- Object Name

OS:AdditionalProperties,
  {aad14742-76d7-4d69-ba02-829aad51a439}, !- Handle
  {194a38d1-48ae-4e9a-9422-440f4113b2b9}; !- Object Name

OS:AdditionalProperties,
  {5221ce09-a00f-499b-a632-4accc40dcfce}, !- Handle
  {4a9fbe98-bad7-4bdd-9742-afe3d72b70e7}; !- Object Name

OS:AdditionalProperties,
  {cde5057b-3e88-4ba9-b142-fcbf3453dd82}, !- Handle
  {935de097-c468-4650-88db-94b39bdbb958}; !- Object Name

OS:AdditionalProperties,
  {dc917637-6e00-4a76-8638-1a4be9b75e42}, !- Handle
  {436dba2b-6fcc-4ffb-a400-7d59d262e589}; !- Object Name

OS:AdditionalProperties,
  {d57e239e-0cbc-44f0-9bd5-0a99b68f6e3e}, !- Handle
  {65003a45-f596-4314-8c77-f8ede20dabac}; !- Object Name

OS:AdditionalProperties,
  {acd7a423-629f-44be-bfb5-44ea7c849f3c}, !- Handle
  {1e2b275b-2abd-40d0-84b6-36984cc4e6b5}; !- Object Name

OS:AdditionalProperties,
  {f4556161-f6a0-4157-8712-e5c3fce7eb1c}, !- Handle
  {4a35b4bf-4e65-49b9-aedb-95ee3b7d0366}; !- Object Name

OS:AdditionalProperties,
  {95869a1a-e6e3-4a54-a4e0-fbc9c2c25e7f}, !- Handle
  {dcce9d85-365f-4ad5-a81b-36100a8077f2}; !- Object Name

OS:AdditionalProperties,
  {7959c4d1-5909-43e3-99f0-42958cbbdb72}, !- Handle
  {169db1c3-61a6-4d63-a8cc-fa12f34afc8e}; !- Object Name

OS:AdditionalProperties,
  {fb8a4051-38d7-402b-9ceb-f567d1f5b69b}, !- Handle
  {505d6ec5-dc43-498b-9041-d96f99dc6ed3}; !- Object Name

OS:AdditionalProperties,
  {0c4dff69-1a6e-4275-b8f5-e2f0c4c4700a}, !- Handle
  {f523078f-abbb-47f5-b1e9-ec24809ea3df}; !- Object Name

OS:AdditionalProperties,
  {c87a90b3-17dc-49b8-8237-574f46792da8}, !- Handle
  {13e9dc5b-86b9-4917-8cb3-ba04b5439fdf}; !- Object Name

OS:AdditionalProperties,
  {26689007-16dc-4532-9e63-396ee2017f60}, !- Handle
  {13b3d100-e50a-4854-91ab-348b6a154446}; !- Object Name

OS:AdditionalProperties,
  {cc7b7306-100a-42cf-97d3-169156ebb9d3}, !- Handle
  {65bbf819-2059-472b-a76e-25d42bd29580}; !- Object Name

OS:AdditionalProperties,
  {56789a65-2bce-454a-8373-26a983078a18}, !- Handle
  {e477cef4-d5ad-46e6-b89a-d9d169add458}; !- Object Name

OS:AdditionalProperties,
  {bc73e3d6-9dbd-45fe-a913-d3b8a74c48a3}, !- Handle
  {52fb45d0-4e4a-4577-99e4-b4e17200937f}; !- Object Name

OS:AdditionalProperties,
  {257bffa5-c580-40c9-98ea-681ad1f3afdd}, !- Handle
  {ce44485d-3911-4ae8-9403-ef174719760d}; !- Object Name

OS:AdditionalProperties,
  {294723c3-7344-427f-b4a9-67f72e710361}, !- Handle
  {2c36b01a-4994-431c-9f3d-1c14074057e5}; !- Object Name

OS:AdditionalProperties,
  {c08778a2-575a-443e-a20c-794de35396a0}, !- Handle
  {3d279191-e5e7-4247-b44f-49afd93cc87b}; !- Object Name

OS:AdditionalProperties,
  {f880b0fc-283c-4d0b-88de-9c3210b7b6a7}, !- Handle
  {700ba473-b0d0-4563-a01f-dde1028dba01}; !- Object Name

OS:AdditionalProperties,
  {b3b29d61-cac1-4ecf-afc3-b145bf923ea6}, !- Handle
  {4d60ff0c-135b-4a3b-933c-4314466a3b2f}; !- Object Name

OS:AdditionalProperties,
  {8ac67766-8ccc-460c-9533-31e9dd12d1a5}, !- Handle
  {288b8142-fc6a-4023-b4a3-a293eb3cfd52}; !- Object Name

OS:AdditionalProperties,
  {1c94b14f-6164-4690-8ffc-14550944a62c}, !- Handle
  {e8692f18-70fe-4d12-a5fa-ea8a78b075f3}; !- Object Name

OS:AdditionalProperties,
  {89232636-5206-4269-b076-01f6bf780b5a}, !- Handle
  {2d71d2ab-9a59-4c6e-a1df-2d04235c028c}; !- Object Name

OS:AdditionalProperties,
  {9bd38d3c-2e76-4ada-af09-0757daaa0a5f}, !- Handle
  {0e9470ec-616a-4316-8c04-3f868e8ab976}; !- Object Name

OS:AdditionalProperties,
  {0256dd78-0141-4e49-ac33-313d74c5eb9d}, !- Handle
  {cf3518c7-0ae3-43e7-964d-9f9baac44553}; !- Object Name

OS:AdditionalProperties,
  {fd5c56c7-03b9-42d4-9787-f05020cbc761}, !- Handle
  {b0baa40d-ad83-4f01-8807-f44061986001}; !- Object Name

OS:AdditionalProperties,
  {86d48ea8-3290-4f99-b2e7-f3743aff476f}, !- Handle
  {b33d45ff-4e20-4173-aafd-dd4ad99c6c1d}; !- Object Name

OS:AdditionalProperties,
  {bd26bed4-0776-431b-84c2-1476e8e2c3cd}, !- Handle
  {091a81c8-9df1-48c9-b42c-e6e0743f4b8f}; !- Object Name

OS:AdditionalProperties,
  {f22df9e3-1980-4fc2-af4e-194309c1b82a}, !- Handle
  {7254ab30-d51c-4496-a165-917dbbd361f9}; !- Object Name

OS:AdditionalProperties,
  {ce52e0ce-15d9-4788-a8ae-24a52b1899a6}, !- Handle
  {4aa8a808-08b4-4d12-b24f-f27ff1a2f980}; !- Object Name

OS:AdditionalProperties,
  {cd8c7b67-c6f7-4a3f-a6e7-0828c3f42a74}, !- Handle
  {ec04f4d9-7bf7-4efd-9def-d9c01cd5f252}; !- Object Name

OS:AdditionalProperties,
  {9be5ea6d-52ec-4eb7-b794-0b668b3b22ec}, !- Handle
  {ed04e6cd-ff71-46d2-9b37-1e3a36a5e5af}; !- Object Name

OS:AdditionalProperties,
  {a456f168-1a31-42b2-8ea2-724eeeace9fa}, !- Handle
  {5cf50cac-00c0-4b25-b897-06585ed05a26}; !- Object Name

OS:EnergyManagementSystem:Program,
  {e01e544d-d17c-4dd1-9df1-0ef564e6699e}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + unit1_conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + unit1_conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf,                                  !- Program Line 16
  Set unit_htg_unmet_hours = 0,           !- Program Line 17
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 18
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + unit2_conditioned_space_htg_unmet_s, !- Program Line 19
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 20
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 21
  EndIf,                                  !- Program Line 22
  EndIf,                                  !- Program Line 23
  Set unit_clg_unmet_hours = 0,           !- Program Line 24
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 25
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + unit2_conditioned_space_clg_unmet_s, !- Program Line 26
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 27
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 28
  EndIf,                                  !- Program Line 29
  EndIf,                                  !- Program Line 30
  Set unit_htg_unmet_hours = 0,           !- Program Line 31
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 32
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + unit3_conditioned_space_htg_unmet_s, !- Program Line 33
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 34
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 35
  EndIf,                                  !- Program Line 36
  EndIf,                                  !- Program Line 37
  Set unit_clg_unmet_hours = 0,           !- Program Line 38
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 39
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + unit3_conditioned_space_clg_unmet_s, !- Program Line 40
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 41
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 42
  EndIf,                                  !- Program Line 43
  EndIf;                                  !- Program Line 44

OS:AdditionalProperties,
  {a298095d-444c-4e62-90f6-48b50c653378}, !- Handle
  {e01e544d-d17c-4dd1-9df1-0ef564e6699e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b16a66e-6117-4e5a-8ecc-1dc0bb3fb754}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {e01e544d-d17c-4dd1-9df1-0ef564e6699e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a427174a-6f75-4853-a517-f86a4649fe82}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT1_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b00a0390-fbf1-4ede-a18a-bd80067ca605}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT1_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9d400ef1-c1a3-45f3-bd8d-87cdd2900159}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT1_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2233f8cf-0938-455a-8fe8-9f2a13f61c41}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT1_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d7920eb-0a2c-476b-b3d9-5f38c5997dc3}, !- Handle
  htg_load_cond_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT2_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {22873c60-1685-4e10-8f0a-7bf68396727f}, !- Handle
  clg_load_cond_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT2_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {33b43f89-c064-4eca-8e37-5c3039766b2c}, !- Handle
  htg_load_duct_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT2_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62dd9465-bbb6-4743-815c-5ff62b4a7f2a}, !- Handle
  clg_load_duct_1,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT2_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {074eac50-8649-4a4d-b39d-0eddda84617f}, !- Handle
  htg_load_cond_2,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT3_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {936393c2-bc67-4e29-af9c-a4777c75b488}, !- Handle
  clg_load_cond_2,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT3_CONDITIONED_SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9e72aee9-81f9-498a-8062-e687231bd1ab}, !- Handle
  htg_load_duct_2,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:UNIT3_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c8cc9d0-3637-42bf-83e9-5191b756f94a}, !- Handle
  clg_load_duct_2,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:UNIT3_CENTRAL_AC_AND_FURNACE_AIRLOOP_RET_AIR_ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {8f4bba2f-9ca8-4ab7-a1fe-ee942ea2f720}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  If htg_load_cond_1 > 0,                 !- Program Line 7
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond_1 - clg_load_cond_1) * 1.0, !- Program Line 8
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct_1 - clg_load_duct_1) * 1.0, !- Program Line 9
  EndIf,                                  !- Program Line 10
  If htg_load_cond_2 > 0,                 !- Program Line 11
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond_2 - clg_load_cond_2) * 1.0, !- Program Line 12
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct_2 - clg_load_duct_2) * 1.0, !- Program Line 13
  EndIf,                                  !- Program Line 14
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 15
  If clg_load_cond > 0,                   !- Program Line 16
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 17
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 18
  EndIf,                                  !- Program Line 19
  If clg_load_cond_1 > 0,                 !- Program Line 20
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond_1 - htg_load_cond_1) * 1.0, !- Program Line 21
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct_1 - htg_load_duct_1) * 1.0, !- Program Line 22
  EndIf,                                  !- Program Line 23
  If clg_load_cond_2 > 0,                 !- Program Line 24
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond_2 - htg_load_cond_2) * 1.0, !- Program Line 25
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct_2 - htg_load_duct_2) * 1.0, !- Program Line 26
  EndIf,                                  !- Program Line 27
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 28

OS:AdditionalProperties,
  {3c10f46d-da8a-4874-84d0-f96b7f6ee5aa}, !- Handle
  {8f4bba2f-9ca8-4ab7-a1fe-ee942ea2f720}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ea4de880-319f-4d77-a963-ab2b38cb700e}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {8f4bba2f-9ca8-4ab7-a1fe-ee942ea2f720}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5327708c-44dc-4b70-851c-471537466ca1}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (unit1_infil_program_Qinf * 1), !- Program Line 5
  Set total_infil_flow_rate = total_infil_flow_rate + (unit2_infil_program_Qinf * 1), !- Program Line 6
  Set total_infil_flow_rate = total_infil_flow_rate + (unit3_infil_program_Qinf * 1), !- Program Line 7
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (unit1_infil_program_Qfan * 1), !- Program Line 8
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (unit2_infil_program_Qfan * 1), !- Program Line 9
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (unit3_infil_program_Qfan * 1), !- Program Line 10
  Set total_natvent_flow_rate = total_natvent_flow_rate + (unit1_natural_vent_program_Qnv * 1), !- Program Line 11
  Set total_natvent_flow_rate = total_natvent_flow_rate + (unit2_natural_vent_program_Qnv * 1), !- Program Line 12
  Set total_natvent_flow_rate = total_natvent_flow_rate + (unit3_natural_vent_program_Qnv * 1), !- Program Line 13
  Set total_whf_flow_rate = total_whf_flow_rate + (unit1_natural_vent_program_Qwhf * 1), !- Program Line 14
  Set total_whf_flow_rate = total_whf_flow_rate + (unit2_natural_vent_program_Qwhf * 1), !- Program Line 15
  Set total_whf_flow_rate = total_whf_flow_rate + (unit3_natural_vent_program_Qwhf * 1); !- Program Line 16

OS:AdditionalProperties,
  {17317795-d36d-4094-abc3-3b2fb3f19cfa}, !- Handle
  {5327708c-44dc-4b70-851c-471537466ca1}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b5b88d61-5be1-4d7a-b2ae-89b33cfefd70}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {5327708c-44dc-4b70-851c-471537466ca1}; !- Program Name 1

OS:Output:JSON,
  {d6f13917-0a90-413e-b29a-f64470bb1586}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {4e3c11bd-1543-461f-92cf-20bb9f12714e}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {d0a3ac73-52bb-49e6-8046-0737005222e6}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {5132e08e-80ed-4c79-9ea0-9f7b75a51f9b}, !- Handle
  {d0a3ac73-52bb-49e6-8046-0737005222e6}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/measures/BuildResidentialModel/tests/run/test_feature_building_types_num_units_and_bedrooms/Multifamily_3_12/feature.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/measures/BuildResidentialModel/tests/run/test_feature_building_types_num_units_and_bedrooms/Multifamily_3_12/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  [],                                     !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  [],                                     !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["unit1_conditioned_space"&#44 "unit2_conditioned_space"&#44 "unit3_conditioned_space"], !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["unit1_conditioned_space"&#44 "unit2_conditioned_space"&#44 "unit3_conditioned_space"], !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {9ed9b7c9-6cef-4463-aac4-f9d52a8a8084}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {b3c61810-2754-4c29-904c-16f1b738d9b7}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

