
OS:Version,
  {b11ea1fc-839f-4556-b38f-3fbcbe106368}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {e84204da-8431-4b64-86d0-de35ad0e57d4}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {e581b8b7-6b72-47c4-af65-8893b614eccf}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fd8144bc-01d1-401e-89d8-336b950d6c28}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {e573c66f-42e0-420c-832b-37774d208b6b}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {640de0e5-99df-43d6-ae0c-a842bec36660}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {cc66a6a2-9a20-4bd8-b9e9-239738777fd1}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {c7716a9d-adcc-436f-993a-643cc979c3a8}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {4d876bd0-5afd-4560-90be-dd27751337f8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {403fcbb2-4395-41ed-bf68-ec794bafafb9}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {02a0b604-4a08-4ab9-a086-f5df7c6ce805}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:YearDescription,
  {a458ce20-b20d-4c92-9d6e-da00e91da2df}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {eae8c946-229d-4222-ad7e-b6f8cb22a9e5}, !- Handle
  Buffalo Niagara Intl Ap_NY,             !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {ac625c1a-1041-4f37-801a-815610ab3fa5}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {da3a7879-58a4-4411-9f24-62d8086d623b}, !- Handle
  4.30207395723828,                       !- January Surface Ground Temperature {C}
  2.29327249652502,                       !- February Surface Ground Temperature {C}
  2.13240047156047,                       !- March Surface Ground Temperature {C}
  3.08567940719286,                       !- April Surface Ground Temperature {C}
  6.91256312497526,                       !- May Surface Ground Temperature {C}
  10.7216195949507,                       !- June Surface Ground Temperature {C}
  14.0238679822574,                       !- July Surface Ground Temperature {C}
  16.1157611184724,                       !- August Surface Ground Temperature {C}
  16.2934789303462,                       !- September Surface Ground Temperature {C}
  14.5920754632847,                       !- October Surface Ground Temperature {C}
  11.374036348653,                        !- November Surface Ground Temperature {C}
  7.68182621661674;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  346.03186535424,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad353eae-cd1d-486a-91fa-e4faab6ccefc}, !- Zone Air Inlet Port List
  {a042d294-949b-47ca-b4a0-cc1740f4b0d5}, !- Zone Air Exhaust Port List
  {e1725ec2-1975-45ce-9262-b20b242b8153}, !- Zone Air Node Name
  {81a669f3-7b86-46c7-a006-45355a8f91ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0dfd7515-bd54-48a6-bae6-231542f311db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecd0a394-5050-410b-97d9-065df932ad66}, !- Handle
  Node 1,                                 !- Name
  {e1725ec2-1975-45ce-9262-b20b242b8153}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1725ec2-1975-45ce-9262-b20b242b8153}, !- Handle
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Source Object
  11,                                     !- Outlet Port
  {ecd0a394-5050-410b-97d9-065df932ad66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad353eae-cd1d-486a-91fa-e4faab6ccefc}, !- Handle
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- HVAC Component
  {24874d5a-f586-48d4-b2be-e61f4b5a884f}; !- Port 1

OS:PortList,
  {a042d294-949b-47ca-b4a0-cc1740f4b0d5}, !- Handle
  {fc5a378a-25d8-4487-b85c-d4709115bba8}; !- HVAC Component

OS:PortList,
  {81a669f3-7b86-46c7-a006-45355a8f91ec}, !- Handle
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- HVAC Component
  {740f5e55-b34d-4f2a-857d-e1296d2aa58c}; !- Port 1

OS:Sizing:Zone,
  {bcccce1c-53bd-4835-8e8b-de85109d61e4}, !- Handle
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2e869699-8ca7-4949-8323-770be8abddd7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a8ac0b3-d894-471b-85a1-ad9c1cccf9da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b0b8688e-98f0-4c33-8114-db7a16aba411}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6824c014-792c-41d7-bf48-e9a41ae91228}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {bc53dcae-1350-4e4c-be63-194882059502}, !- Handle
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  346.03186535424;                        !- Volume {m3}

OS:Schedule:Ruleset,
  {67ca523b-52e9-484a-8f75-500c0aae6d35}, !- Handle
  heating setpoint,                       !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  {8cd9a086-fb07-4e55-9c1e-027770e38968}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cd9a086-fb07-4e55-9c1e-027770e38968}, !- Handle
  heating setpoint default day,           !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18f7814d-e507-4b1f-95d7-fcbe6696ba5b}, !- Handle
  heating setpoint allday rule,           !- Name
  {67ca523b-52e9-484a-8f75-500c0aae6d35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65af268f-9a64-47ae-b796-482209822223}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65af268f-9a64-47ae-b796-482209822223}, !- Handle
  heating setpoint day,                   !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea8c02c8-5f43-43c5-87c0-733d65519273}, !- Handle
  cooling setpoint,                       !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  {16b489e8-f403-48bf-be01-9a40cfc80538}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16b489e8-f403-48bf-be01-9a40cfc80538}, !- Handle
  cooling setpoint default day,           !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b549cfb7-8ab3-467e-be38-43d0452ef16d}, !- Handle
  cooling setpoint allday rule,           !- Name
  {ea8c02c8-5f43-43c5-87c0-733d65519273}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3b29c38-36cc-4e0c-a18d-66d93469471f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3b29c38-36cc-4e0c-a18d-66d93469471f}, !- Handle
  cooling setpoint day,                   !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0dfd7515-bd54-48a6-bae6-231542f311db}, !- Handle
  conditioned space temperature setpoint, !- Name
  {67ca523b-52e9-484a-8f75-500c0aae6d35}, !- Heating Setpoint Temperature Schedule Name
  {ea8c02c8-5f43-43c5-87c0-733d65519273}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {26437e21-ac78-4742-bc5e-085ce359e9cb}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {4449ad6f-b45d-4c4d-8188-f5213832349f}, !- Construction Name
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0448166683368, 35.3267874683368, 2.4384, !- X,Y,Z Vertex 1 {m}
  -25.0448166683368, 27.3603626312596, 6.42161241853859, !- X,Y,Z Vertex 2 {m}
  -16.1380829316632, 27.3603626312596, 6.42161241853859, !- X,Y,Z Vertex 3 {m}
  -16.1380829316632, 35.3267874683368, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {14401003-482b-4131-8b1d-263780e4ea23}, !- Handle
  {26437e21-ac78-4742-bc5e-085ce359e9cb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.221567377538118,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  29.221567377538118,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}, !- Handle
  attic - vented,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  126.003218814318,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b1df80-2d86-4ded-b6e8-dfb0e1389ba8}, !- Zone Air Inlet Port List
  {30fb967a-549c-4653-824e-d77d60aa15b1}, !- Zone Air Exhaust Port List
  {22cf8abd-b24e-4b76-872b-728f646f3fbe}, !- Zone Air Node Name
  {6e1f02ea-029d-45c4-81d0-5160df7718b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fb48fbe-e9ec-4ac6-a157-eb298d4f577a}, !- Handle
  Node 2,                                 !- Name
  {22cf8abd-b24e-4b76-872b-728f646f3fbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22cf8abd-b24e-4b76-872b-728f646f3fbe}, !- Handle
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}, !- Source Object
  11,                                     !- Outlet Port
  {3fb48fbe-e9ec-4ac6-a157-eb298d4f577a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b1df80-2d86-4ded-b6e8-dfb0e1389ba8}, !- Handle
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}; !- HVAC Component

OS:PortList,
  {30fb967a-549c-4653-824e-d77d60aa15b1}, !- Handle
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}; !- HVAC Component

OS:PortList,
  {6e1f02ea-029d-45c4-81d0-5160df7718b6}, !- Handle
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}; !- HVAC Component

OS:Sizing:Zone,
  {fd931ece-0932-4fa6-a981-a1559997be58}, !- Handle
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8d3ed169-6164-4920-81c3-7b4c80741dd8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}; !- Thermal Zone

OS:AdditionalProperties,
  {7972f4b7-adc2-40b3-989e-1360a1a20706}, !- Handle
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:Space,
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  126.003218814318;                       !- Volume {m3}

OS:Material,
  {bbff1d2b-efbb-4405-8e1f-d69125db6bbe}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {ee31953c-e330-4e51-b181-acbd9e073e9b}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {da0a62df-1b10-4ba6-8a67-da8d08ecc33c}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4449ad6f-b45d-4c4d-8188-f5213832349f}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {bbff1d2b-efbb-4405-8e1f-d69125db6bbe}, !- Layer 1
  {ee31953c-e330-4e51-b181-acbd9e073e9b}, !- Layer 2
  {da0a62df-1b10-4ba6-8a67-da8d08ecc33c}; !- Layer 3

OS:Surface,
  {9d20eebf-8a61-4d9b-bb0c-2983f8af15eb}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {b5d19635-dd99-4d61-8c4a-c0d4c2729bb4}, !- Construction Name
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.4200537316632, -35.3267874683368, 2.4384, !- X,Y,Z Vertex 1 {m}
  -26.4200537316632, -27.3603626312596, 6.42161241853859, !- X,Y,Z Vertex 2 {m}
  -35.3267874683368, -27.3603626312596, 6.42161241853859, !- X,Y,Z Vertex 3 {m}
  -35.3267874683368, -35.3267874683368, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1769dd27-46c6-48e1-970d-879b5ead8f75}, !- Handle
  {9d20eebf-8a61-4d9b-bb0c-2983f8af15eb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.221567377538118,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  29.221567377538118,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {b5d19635-dd99-4d61-8c4a-c0d4c2729bb4}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {bbff1d2b-efbb-4405-8e1f-d69125db6bbe}, !- Layer 1
  {ee31953c-e330-4e51-b181-acbd9e073e9b}, !- Layer 2
  {da0a62df-1b10-4ba6-8a67-da8d08ecc33c}; !- Layer 3

OS:Surface,
  {3cf4d54d-d9d1-46c9-b386-892e0d18a6cf}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {828d9b8c-37d0-452c-8e89-7f148f033f16}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3977570683368, 35.3267874683368, 0, !- X,Y,Z Vertex 1 {m}
  -34.3977570683368, 35.3267874683368, 4.8768, !- X,Y,Z Vertex 2 {m}
  -25.9738470683368, 35.3267874683368, 4.8768, !- X,Y,Z Vertex 3 {m}
  -25.9738470683368, 35.3267874683368, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7502d99-a568-426f-ad21-beca4c9d54f5}, !- Handle
  {3cf4d54d-d9d1-46c9-b386-892e0d18a6cf}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.637499999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c92bab0b-6bc8-411b-b2c2-c5905d711109}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0929021674204099,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47a09372-830d-456c-a766-08267baa24fc}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {828d9b8c-37d0-452c-8e89-7f148f033f16}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Layer 1
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Layer 2
  {c92bab0b-6bc8-411b-b2c2-c5905d711109}, !- Layer 3
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 4

OS:Surface,
  {56d50c28-95fc-4275-b248-7f60984da436}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {1337a508-a39e-4de6-87b9-c7a21f12cd7b}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3267874683368, -31.1148324683368, 0, !- X,Y,Z Vertex 1 {m}
  35.3267874683368, -31.1148324683368, 4.8768, !- X,Y,Z Vertex 2 {m}
  35.3267874683368, -35.3267874683368, 4.8768, !- X,Y,Z Vertex 3 {m}
  35.3267874683368, -35.3267874683368, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5ec87883-3609-4ff7-8bbd-718c3caabf15}, !- Handle
  {56d50c28-95fc-4275-b248-7f60984da436}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.81875,                               !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {1337a508-a39e-4de6-87b9-c7a21f12cd7b}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Layer 1
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Layer 2
  {c92bab0b-6bc8-411b-b2c2-c5905d711109}, !- Layer 3
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 4

OS:Surface,
  {2c955665-1154-4aa7-96b7-7ca05196e0b5}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {3846ac1e-ec73-494b-b3ff-d31dbe4bb6cf}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6051399031774, -35.3267874683368, 0, !- X,Y,Z Vertex 1 {m}
  -15.6051399031774, -35.3267874683368, 4.8768, !- X,Y,Z Vertex 2 {m}
  -23.6480499031774, -35.3267874683368, 4.8768, !- X,Y,Z Vertex 3 {m}
  -23.6480499031774, -35.3267874683368, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5f41556-625e-4d8c-95ec-8351b6e605c7}, !- Handle
  {2c955665-1154-4aa7-96b7-7ca05196e0b5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.387499999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {3846ac1e-ec73-494b-b3ff-d31dbe4bb6cf}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Layer 1
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Layer 2
  {c92bab0b-6bc8-411b-b2c2-c5905d711109}, !- Layer 3
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 4

OS:Surface,
  {e9f28d15-c704-4894-86e2-d2c779c0b1c7}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {e5d6c0dc-2906-4bb9-a160-43a59e9ba62a}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.3267874683368, 31.1148324683368, 0, !- X,Y,Z Vertex 1 {m}
  -35.3267874683368, 31.1148324683368, 4.8768, !- X,Y,Z Vertex 2 {m}
  -35.3267874683368, 35.3267874683368, 4.8768, !- X,Y,Z Vertex 3 {m}
  -35.3267874683368, 35.3267874683368, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c7010df1-c071-4489-9c38-f1ab0cc7df06}, !- Handle
  {e9f28d15-c704-4894-86e2-d2c779c0b1c7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.81875,                               !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {e5d6c0dc-2906-4bb9-a160-43a59e9ba62a}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Layer 1
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Layer 2
  {c92bab0b-6bc8-411b-b2c2-c5905d711109}, !- Layer 3
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 4

OS:Surface,
  {d15811f3-f9bf-454c-ba7e-f27f62b29776}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {a7c20c8f-4f5a-4857-922f-3463b4fb4944}, !- Construction Name
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3267874683368, -28.3665270683368, 0, !- X,Y,Z Vertex 1 {m}
  35.3267874683368, -28.3665270683368, 4.8768, !- X,Y,Z Vertex 2 {m}
  35.3267874683368, -30.1858020683368, 4.8768, !- X,Y,Z Vertex 3 {m}
  35.3267874683368, -30.1858020683368, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {985bcbed-b482-432d-829b-1184d499ab7b}, !- Handle
  {d15811f3-f9bf-454c-ba7e-f27f62b29776}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.96875,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {702dec95-2ef1-4fb4-80d5-03bc54e84c47}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {a7c20c8f-4f5a-4857-922f-3463b4fb4944}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Layer 1
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Layer 2
  {702dec95-2ef1-4fb4-80d5-03bc54e84c47}; !- Layer 3

OS:Surface,
  {97810457-0dc4-402e-86cb-98b527b5b57a}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {9b75021e-b901-4925-9136-8cba21a49524}, !- Construction Name
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.3267874683368, 28.3665270683368, 0, !- X,Y,Z Vertex 1 {m}
  -35.3267874683368, 28.3665270683368, 4.8768, !- X,Y,Z Vertex 2 {m}
  -35.3267874683368, 30.1858020683368, 4.8768, !- X,Y,Z Vertex 3 {m}
  -35.3267874683368, 30.1858020683368, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aed39886-bfcd-46eb-9293-745aa6b69e1c}, !- Handle
  {97810457-0dc4-402e-86cb-98b527b5b57a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.96875,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {9b75021e-b901-4925-9136-8cba21a49524}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {30a332f5-c1e0-4ea9-a8f5-0364aa53d763}, !- Layer 1
  {9e840ba3-16ab-4d13-bde8-af613fa7df9f}, !- Layer 2
  {702dec95-2ef1-4fb4-80d5-03bc54e84c47}; !- Layer 3

OS:Surface,
  {e4369366-3884-474d-98e7-e73108a8f742}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {1d4891b0-0fc2-4542-b2bd-046bd90b468b}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2537e0b1-a50b-456b-b5e0-e0bef6350e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.95628646053898, -5.95628646053898, 0, !- X,Y,Z Vertex 1 {m}
  -5.95628646053898, 5.95628646053898, 0, !- X,Y,Z Vertex 2 {m}
  5.95628646053898, 5.95628646053898, 0,  !- X,Y,Z Vertex 3 {m}
  5.95628646053898, -5.95628646053898, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {868e97c3-2b95-4297-a760-c747e8fe97e9}, !- Handle
  {e4369366-3884-474d-98e7-e73108a8f742}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:ThermalZone,
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Handle
  crawlspace - unvented,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  129.76194950784,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1efc188-84cc-49af-b87d-af60d9f21119}, !- Zone Air Inlet Port List
  {a68fd7e4-ee45-4347-afbf-4d7312b1e0a4}, !- Zone Air Exhaust Port List
  {b80c4f18-b1a2-478d-8ac9-1b8ef669c517}, !- Zone Air Node Name
  {db5e8457-826d-411a-a2dd-4686dd941795}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfa25969-7462-4ebf-90e6-79f40bac5eb5}, !- Handle
  Node 3,                                 !- Name
  {b80c4f18-b1a2-478d-8ac9-1b8ef669c517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80c4f18-b1a2-478d-8ac9-1b8ef669c517}, !- Handle
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Source Object
  11,                                     !- Outlet Port
  {dfa25969-7462-4ebf-90e6-79f40bac5eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1efc188-84cc-49af-b87d-af60d9f21119}, !- Handle
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}; !- HVAC Component

OS:PortList,
  {a68fd7e4-ee45-4347-afbf-4d7312b1e0a4}, !- Handle
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}; !- HVAC Component

OS:PortList,
  {db5e8457-826d-411a-a2dd-4686dd941795}, !- Handle
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}; !- HVAC Component

OS:Sizing:Zone,
  {6355129d-6e0d-48d6-8cd4-f1b8a6e82dcb}, !- Handle
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {023e07ed-a9c4-49df-80c4-76208fcbfc15}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}; !- Thermal Zone

OS:AdditionalProperties,
  {a0402124-4535-46da-acb1-b8551c80e8a0}, !- Handle
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - unvented;                  !- Feature Value 1

OS:Space,
  {63296698-d043-4048-9241-678c14f36a13}, !- Handle
  crawlspace - unvented 1,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  129.76194950784;                        !- Volume {m3}

OS:Surface,
  {2537e0b1-a50b-456b-b5e0-e0bef6350e9c}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {633670e8-2a2b-440c-89da-2bc179d281d9}, !- Construction Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4369366-3884-474d-98e7-e73108a8f742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95628646053898, -5.95628646053898, 0, !- X,Y,Z Vertex 1 {m}
  5.95628646053898, 5.95628646053898, 0,  !- X,Y,Z Vertex 2 {m}
  -5.95628646053898, 5.95628646053898, 0, !- X,Y,Z Vertex 3 {m}
  -5.95628646053898, -5.95628646053898, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31663872-a496-4e37-9e62-4b1266bc0c3e}, !- Handle
  {2537e0b1-a50b-456b-b5e0-e0bef6350e9c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {713d4a68-24b7-4610-bc11-915318449309}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.216830234145669,                      !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {66ca5b81-0348-4d13-8284-632f76a68197}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.103632,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a99fc12-f11a-4944-bba9-60c393e91087}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b53542b4-65c2-4fd8-a527-188de8443830}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {1d4891b0-0fc2-4542-b2bd-046bd90b468b}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {713d4a68-24b7-4610-bc11-915318449309}, !- Layer 1
  {66ca5b81-0348-4d13-8284-632f76a68197}, !- Layer 2
  {8a99fc12-f11a-4944-bba9-60c393e91087}, !- Layer 3
  {b53542b4-65c2-4fd8-a527-188de8443830}; !- Layer 4

OS:Construction,
  {633670e8-2a2b-440c-89da-2bc179d281d9}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {b53542b4-65c2-4fd8-a527-188de8443830}, !- Layer 1
  {8a99fc12-f11a-4944-bba9-60c393e91087}, !- Layer 2
  {66ca5b81-0348-4d13-8284-632f76a68197}, !- Layer 3
  {713d4a68-24b7-4610-bc11-915318449309}; !- Layer 4

OS:Surface,
  {2d2274ef-a089-4d04-9aa6-78faef83b5f9}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {731e8d6d-68f7-4794-adb6-dce1846ad1b2}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fcf1920-d626-4468-b868-be3c17668826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95628646053898, -5.95628646053898, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.95628646053898, -5.95628646053898, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9c81d270-6533-4dfa-83d0-5d57ca3e8cb9}, !- Handle
  {2d2274ef-a089-4d04-9aa6-78faef83b5f9}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {4fcf1920-d626-4468-b868-be3c17668826}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  {62765da5-0259-4533-b94f-61f3a25ae27e}, !- Construction Name
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2274ef-a089-4d04-9aa6-78faef83b5f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.95628646053898, -5.95628646053898, 2.4384, !- X,Y,Z Vertex 1 {m}
  -5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.95628646053898, -5.95628646053898, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9a04d9a5-7c6e-448c-b1a0-14b29a35cd95}, !- Handle
  {4fcf1920-d626-4468-b868-be3c17668826}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {e850f7ba-b728-4d95-9d5d-00d50f4ddbfe}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.169333333333333,                      !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0ffddb58-2027-49fe-8002-147a998b1ac8}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0824711051224233,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {731e8d6d-68f7-4794-adb6-dce1846ad1b2}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {e850f7ba-b728-4d95-9d5d-00d50f4ddbfe}, !- Layer 1
  {0ffddb58-2027-49fe-8002-147a998b1ac8}, !- Layer 2
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 3

OS:Construction,
  {62765da5-0259-4533-b94f-61f3a25ae27e}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {47a09372-830d-456c-a766-08267baa24fc}, !- Layer 1
  {0ffddb58-2027-49fe-8002-147a998b1ac8}, !- Layer 2
  {e850f7ba-b728-4d95-9d5d-00d50f4ddbfe}; !- Layer 3

OS:Surface,
  {62ea5fa2-a0fe-4de5-9fa7-3fb2b0feabf8}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {81c515ab-d907-49a3-9f8d-145e387fdd53}, !- Construction Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {f894cef0-1ca0-414a-b727-166cc53ac549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2090525316632, 35.3267874683368, -0.9144, !- X,Y,Z Vertex 1 {m}
  -15.2090525316632, 35.3267874683368, 0, !- X,Y,Z Vertex 2 {m}
  35.3267874683368, 35.3267874683368, 0,  !- X,Y,Z Vertex 3 {m}
  35.3267874683368, 35.3267874683368, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c7e511f0-4b66-4fff-b730-f5ed829e088c}, !- Handle
  {62ea5fa2-a0fe-4de5-9fa7-3fb2b0feabf8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  165.79999999999998,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {f894cef0-1ca0-414a-b727-166cc53ac549}, !- Handle
  Foundation Kiva 1,                      !- Name
  0.109200268817204,                      !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {4e7ed25d-ed44-4898-9cc0-f40b7083bcac}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {4c6fbaed-e6bb-4468-bd90-6123a14c0acc}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {81c515ab-d907-49a3-9f8d-145e387fdd53}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {4c6fbaed-e6bb-4468-bd90-6123a14c0acc}; !- Layer 1

OS:Surface,
  {989aadb3-341b-43d1-a8dd-0929201a2884}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {653a701e-80a4-4016-93ef-3c75cf3d1cd9}, !- Construction Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {f894cef0-1ca0-414a-b727-166cc53ac549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.42099709128039, -4.21296290871961, -0.9144, !- X,Y,Z Vertex 1 {m}
  -8.42099709128039, 4.21296290871961, -0.9144, !- X,Y,Z Vertex 2 {m}
  8.42099709128039, 4.21296290871961, -0.9144, !- X,Y,Z Vertex 3 {m}
  8.42099709128039, -4.21296290871961, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9c92aa9-ba68-41c4-a925-d4018229bef5}, !- Handle
  {989aadb3-341b-43d1-a8dd-0929201a2884}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {9dac9df2-57b0-4997-92b8-c5afe24f4af7}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {653a701e-80a4-4016-93ef-3c75cf3d1cd9}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9dac9df2-57b0-4997-92b8-c5afe24f4af7}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {67459a53-2e55-4489-abf8-120f561a5df4}, !- Handle
  {989aadb3-341b-43d1-a8dd-0929201a2884}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  50.53584;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {e9b99671-aaa5-446d-8357-976602d3cece}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {28594c0f-9ff1-4cc0-b276-f95bf11d0e53}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5762324589095, -35.3267874683368, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  -24.5762324589095, -35.3267874683368, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  -25.4918711759311, -35.3267874683368, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  -25.4918711759311, -35.3267874683368, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5529ad9a-9f95-4f0f-8a6a-4a626e9d0909}, !- Handle
  {e9b99671-aaa5-446d-8357-976602d3cece}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {2e915177-5576-4c6f-b4b4-27012c2833c5}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {c50324a8-49de-48e3-a7fb-6c9fd0fd1b1b}, !- Construction Name
  {e9b99671-aaa5-446d-8357-976602d3cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5770803031774, -35.3267874683368, 0, !- X,Y,Z Vertex 1 {m}
  -24.5770803031774, -35.3267874683368, 2.033016, !- X,Y,Z Vertex 2 {m}
  -25.4910233316632, -35.3267874683368, 2.033016, !- X,Y,Z Vertex 3 {m}
  -25.4910233316632, -35.3267874683368, 0; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {f5136cf9-5a9b-4dd1-aa85-8aa6c8233d0e}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0716541300028385,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c50324a8-49de-48e3-a7fb-6c9fd0fd1b1b}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {f5136cf9-5a9b-4dd1-aa85-8aa6c8233d0e}; !- Layer 1

OS:Material,
  {26e4e3a3-869c-4c38-8492-8951c35ca721}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {b4417b77-061d-4bed-89ff-00e0aa1da9cf}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {637f2c73-59cc-403a-85c7-31ab4e7278ad}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28594c0f-9ff1-4cc0-b276-f95bf11d0e53}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {26e4e3a3-869c-4c38-8492-8951c35ca721}, !- Layer 1
  {b4417b77-061d-4bed-89ff-00e0aa1da9cf}, !- Layer 2
  {637f2c73-59cc-403a-85c7-31ab4e7278ad}, !- Layer 3
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 4

OS:Surface,
  {548f66ea-368d-44c9-bc44-b9db9ecb582c}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {0b37c3b4-6e70-41d6-b0af-77d73826cc24}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.95628646053898, -5.95628646053898, 2.4384, !- X,Y,Z Vertex 1 {m}
  -5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.95628646053898, -5.95628646053898, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {164e906e-8cf0-4735-8b89-0320b161c2d6}, !- Handle
  {548f66ea-368d-44c9-bc44-b9db9ecb582c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {ff71009e-94cc-4041-9e10-2ab9c6c53961}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {0b37c3b4-6e70-41d6-b0af-77d73826cc24}, !- Construction Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95628646053898, -5.95628646053898, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.95628646053898, 5.95628646053898, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.95628646053898, -5.95628646053898, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fd125c44-ca31-4e41-8393-40cf69af343a}, !- Handle
  {ff71009e-94cc-4041-9e10-2ab9c6c53961}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {0a2c83b6-dfdc-4b09-8484-ec41e520a476}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6300f13-d9cc-4526-a07a-8bf38e1746d6}, !- Handle
  floor rigid ins 1,                      !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b37c3b4-6e70-41d6-b0af-77d73826cc24}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {0a2c83b6-dfdc-4b09-8484-ec41e520a476}, !- Layer 1
  {f6300f13-d9cc-4526-a07a-8bf38e1746d6}, !- Layer 2
  {8a99fc12-f11a-4944-bba9-60c393e91087}, !- Layer 3
  {b53542b4-65c2-4fd8-a527-188de8443830}; !- Layer 4

OS:InternalMass:Definition,
  {eb293dbf-547a-4757-82ab-c9fa3b9368de}, !- Handle
  partition wall mass,                    !- Name
  {2f17214d-88a7-41b2-8138-19ecb05f890d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  283.81879,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e443addf-1219-49c4-85ba-f1a472f159b1}, !- Handle
  partition wall mass,                    !- Name
  {eb293dbf-547a-4757-82ab-c9fa3b9368de}, !- Internal Mass Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {ecd271f6-27df-41b0-91d6-966a1394d5b7}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f17214d-88a7-41b2-8138-19ecb05f890d}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {47a09372-830d-456c-a766-08267baa24fc}, !- Layer 1
  {ecd271f6-27df-41b0-91d6-966a1394d5b7}, !- Layer 2
  {47a09372-830d-456c-a766-08267baa24fc}; !- Layer 3

OS:InternalMass:Definition,
  {b660932d-2391-4744-951c-5bbcc55cfa29}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {2ec0d4aa-fd9f-47b8-8fda-1d2c4809f9d1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  113.52751,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f0347faa-f636-4b5b-bb02-f55de959d8c6}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {b660932d-2391-4744-951c-5bbcc55cfa29}, !- Internal Mass Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {fb374cb7-3c9e-463b-aff0-2787485480cb}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2ec0d4aa-fd9f-47b8-8fda-1d2c4809f9d1}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {fb374cb7-3c9e-463b-aff0-2787485480cb}; !- Layer 1

OS:Table:IndependentVariable,
  {e9aced31-2a5c-47cb-aa9b-c17aa9583e46}, !- Handle
  wet_bulb_temp_in,                       !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.8888888888889,                       !- Value 1
  19.4444444444444,                       !- Value 2
  22.2222222222222;                       !- Value 3

OS:Table:IndependentVariable,
  {87caaafd-90f0-4acf-8b33-f566a3278950}, !- Handle
  dry_bulb_temp_out,                      !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  3.3573256592408,                        !- Value 1
  11.4974763654198,                       !- Value 2
  19.6376270715988,                       !- Value 3
  27.7777777777778,                       !- Value 4
  35;                                     !- Value 5

OS:Table:Lookup,
  {802f8674-c771-48bb-8b25-0c27e8b8cde9}, !- Handle
  Cool-CAP-fT1,                           !- Name
  {5f55c096-8d7e-4b3e-94cb-657194d48ee2}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.16440230191486,                       !- Output Value 1 {BasedOnField A5}
  1.09776182403484,                       !- Output Value 2 {BasedOnField A5}
  1.03112134615482,                       !- Output Value 3 {BasedOnField A5}
  0.970432778889093,                      !- Output Value 4 {BasedOnField A5}
  0.922102274292786,                      !- Output Value 5 {BasedOnField A5}
  1.2861221315612,                        !- Output Value 6 {BasedOnField A5}
  1.21251544655348,                       !- Output Value 7 {BasedOnField A5}
  1.13890876154576,                       !- Output Value 8 {BasedOnField A5}
  1.06530207653803,                       !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  1.43126912631251,                       !- Output Value 11 {BasedOnField A5}
  1.34935546262811,                       !- Output Value 12 {BasedOnField A5}
  1.26744179894372,                       !- Output Value 13 {BasedOnField A5}
  1.18484895080957,                       !- Output Value 14 {BasedOnField A5}
  1.11128556101451;                       !- Output Value 15 {BasedOnField A5}

OS:ModelObjectList,
  {5f55c096-8d7e-4b3e-94cb-657194d48ee2}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {e9aced31-2a5c-47cb-aa9b-c17aa9583e46}, !- Model Object 1
  {87caaafd-90f0-4acf-8b33-f566a3278950}; !- Model Object 2

OS:Table:Lookup,
  {4fae1607-6086-45f1-b4ac-6292559fba92}, !- Handle
  Cool-EIR-fT1,                           !- Name
  {df7580c3-de75-48a7-9dd1-d5e968a70330}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.279768510128337,                      !- Output Value 1 {BasedOnField A5}
  0.44491103234845,                       !- Output Value 2 {BasedOnField A5}
  0.63139320184263,                       !- Output Value 3 {BasedOnField A5}
  0.848940055677603,                      !- Output Value 4 {BasedOnField A5}
  1.07060831697393,                       !- Output Value 5 {BasedOnField A5}
  0.26440209357967,                       !- Output Value 6 {BasedOnField A5}
  0.420474085363146,                      !- Output Value 7 {BasedOnField A5}
  0.596713634292087,                      !- Output Value 8 {BasedOnField A5}
  0.797306095487766,                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.228304874956138,                      !- Output Value 11 {BasedOnField A5}
  0.363069301689186,                      !- Output Value 12 {BasedOnField A5}
  0.515247930972331,                      !- Output Value 13 {BasedOnField A5}
  0.694306784242964,                      !- Output Value 14 {BasedOnField A5}
  0.886851088172549;                      !- Output Value 15 {BasedOnField A5}

OS:ModelObjectList,
  {df7580c3-de75-48a7-9dd1-d5e968a70330}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {e9aced31-2a5c-47cb-aa9b-c17aa9583e46}, !- Model Object 1
  {87caaafd-90f0-4acf-8b33-f566a3278950}; !- Model Object 2

OS:Curve:Quadratic,
  {c94992a4-dfb5-475a-b477-78ee63f89ff5}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b28aa4c0-3f2d-469a-850d-89f88e66020f}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e107e2d5-c326-4b74-b53c-0ea0f51e5c07}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.92,                                   !- Coefficient1 Constant
  0.08,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Handle
  Always On Discrete,                     !- Name
  {83cd50ce-7b02-4f92-a283-9130162ac3bb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {83cd50ce-7b02-4f92-a283-9130162ac3bb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {81ba3659-9805-44f7-b061-fe4beeb35484}, !- Handle
  central ac and furnace clg coil,        !- Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Availability Schedule Name
  5681.7178642387,                        !- Rated Total Cooling Capacity {W}
  0.708,                                  !- Rated Sensible Heat Ratio
  3.76393298374654,                       !- Rated COP {W/W}
  0.2912702303616,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {802f8674-c771-48bb-8b25-0c27e8b8cde9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c94992a4-dfb5-475a-b477-78ee63f89ff5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4fae1607-6086-45f1-b4ac-6292559fba92}, !- Energy Input Ratio Function of Temperature Curve Name
  {b28aa4c0-3f2d-469a-850d-89f88e66020f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e107e2d5-c326-4b74-b53c-0ea0f51e5c07}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.4291666666667,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {665dff00-d710-4672-b461-f4ddd4755fb3}, !- Handle
  {81ba3659-9805-44f7-b061-fe4beeb35484}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Coil:Heating:Gas,
  {0e602992-6c25-431a-9779-21a816d0f893}, !- Handle
  central ac and furnace htg coil,        !- Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  16545.0341955026,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {8b0e5772-0c36-4599-abdf-92b77bae3c08}, !- Handle
  {0e602992-6c25-431a-9779-21a816d0f893}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {b0ba449c-e5fc-403d-a503-f32e9f6d999b}, !- Handle
  central ac and furnace supply fan,      !- Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.5328286633728,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.49159,                                !- Speed Flow Fraction 1
  0.41661,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {e3f2f26e-d138-46a2-b656-7e37817d2c4a}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57b03fe7-0ca8-4eb9-8b5d-22a5077de8eb}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {5ed45c44-162f-4f04-a96f-c33759941399}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {bc5a149e-54db-41df-a653-c82cf0e55a81}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {5ed45c44-162f-4f04-a96f-c33759941399}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {611211b0-366f-4c36-8746-195fbc7054cc}, !- Handle
  central ac and furnace supply fan disaggregate clg, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5ed45c44-162f-4f04-a96f-c33759941399}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {31c74321-c372-4603-adad-ffa1be8e77ba}, !- Handle
  {611211b0-366f-4c36-8746-195fbc7054cc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {26c6f721-954a-46c9-b144-aa8620692c4b}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06a2b822-885c-40d8-8557-b1bfbb3d0c6a}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {45b3e565-fc57-43f2-9cc1-07a99a7f54c2}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {db41bb36-3cfc-4a33-81de-f035fa0adef8}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {45b3e565-fc57-43f2-9cc1-07a99a7f54c2}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {c5fbd327-8dca-4e40-a8aa-68955ae688d4}, !- Handle
  central ac and furnace supply fan disaggregate htg primary, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {45b3e565-fc57-43f2-9cc1-07a99a7f54c2}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {46218b72-1e88-43e6-8c52-14f31d1a5c28}, !- Handle
  {c5fbd327-8dca-4e40-a8aa-68955ae688d4}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {877862dc-403e-4222-8395-9b5fff569228}, !- Handle
  central ac and furnace auto fan schedule, !- Name
  {83cd50ce-7b02-4f92-a283-9130162ac3bb}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {99b79f17-0a4e-4491-8709-e45b522e1ef3}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Availability Schedule Name
  {7576e206-4dad-4a79-8568-70a3baf988e3}, !- Air Inlet Node Name
  {48dd5eae-8818-43d5-9a52-652561e5513a}, !- Air Outlet Node Name
  {b0ba449c-e5fc-403d-a503-f32e9f6d999b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {877862dc-403e-4222-8395-9b5fff569228}, !- Supply Air Fan Operating Mode Schedule Name
  {0e602992-6c25-431a-9779-21a816d0f893}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {81ba3659-9805-44f7-b061-fe4beeb35484}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.261930830976,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.5328286633728,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d51add58-5839-450d-a8e1-5c6f2d093462}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Availability Schedule
  {d5619c4e-68cc-43ee-a1c9-de621d296f5f}, !- Availability Manager List Name
  0.5328286633728,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8164ca0a-a115-4929-81f3-d8faf28737bd}, !- Supply Side Inlet Node Name
  {eef2ac38-1d92-470e-89f9-a42f253bff35}, !- Demand Side Outlet Node Name
  {0ef60277-9a3f-4925-9a0c-953fb6a4f877}, !- Demand Side Inlet Node A
  {056cf0cc-f160-4807-a2f1-06ba1d0cb079}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1440248-3a23-4616-b2c0-d61093a29d0b}, !- Demand Mixer Name
  {aa98fbf4-dce1-420b-bf88-f02e465d8dce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a34eb039-7027-4141-a6b7-e8fb9866151e}, !- Handle
  Node 4,                                 !- Name
  {8164ca0a-a115-4929-81f3-d8faf28737bd}, !- Inlet Port
  {7576e206-4dad-4a79-8568-70a3baf988e3}; !- Outlet Port

OS:Node,
  {36bbaa1d-fc3b-4302-a075-b5d9ef2df4af}, !- Handle
  Node 5,                                 !- Name
  {48dd5eae-8818-43d5-9a52-652561e5513a}, !- Inlet Port
  {056cf0cc-f160-4807-a2f1-06ba1d0cb079}; !- Outlet Port

OS:Connection,
  {8164ca0a-a115-4929-81f3-d8faf28737bd}, !- Handle
  {d51add58-5839-450d-a8e1-5c6f2d093462}, !- Source Object
  9,                                      !- Outlet Port
  {a34eb039-7027-4141-a6b7-e8fb9866151e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056cf0cc-f160-4807-a2f1-06ba1d0cb079}, !- Handle
  {36bbaa1d-fc3b-4302-a075-b5d9ef2df4af}, !- Source Object
  3,                                      !- Outlet Port
  {d51add58-5839-450d-a8e1-5c6f2d093462}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6132e653-af87-4b2b-9a7c-e6667efeec66}, !- Handle
  Node 6,                                 !- Name
  {0ef60277-9a3f-4925-9a0c-953fb6a4f877}, !- Inlet Port
  {8114bae1-6d93-4ca0-8bf3-e1881004e911}; !- Outlet Port

OS:Node,
  {92b05b81-993c-4e37-8d42-d40a804605ea}, !- Handle
  Node 7,                                 !- Name
  {70ed6d73-af2d-44c4-8df1-023883b67ec2}, !- Inlet Port
  {eef2ac38-1d92-470e-89f9-a42f253bff35}; !- Outlet Port

OS:Node,
  {8296fa2c-5f0e-4ba7-bbfd-8db5b5d1cfa3}, !- Handle
  Node 8,                                 !- Name
  {a4077c39-c206-4132-a68e-f2a012fa6dab}, !- Inlet Port
  {24874d5a-f586-48d4-b2be-e61f4b5a884f}; !- Outlet Port

OS:Connection,
  {0ef60277-9a3f-4925-9a0c-953fb6a4f877}, !- Handle
  {d51add58-5839-450d-a8e1-5c6f2d093462}, !- Source Object
  11,                                     !- Outlet Port
  {6132e653-af87-4b2b-9a7c-e6667efeec66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef2ac38-1d92-470e-89f9-a42f253bff35}, !- Handle
  {92b05b81-993c-4e37-8d42-d40a804605ea}, !- Source Object
  3,                                      !- Outlet Port
  {d51add58-5839-450d-a8e1-5c6f2d093462}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa98fbf4-dce1-420b-bf88-f02e465d8dce}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {8114bae1-6d93-4ca0-8bf3-e1881004e911}, !- Inlet Node Name
  {eb4c875e-6469-4e5d-905b-0221567cbeae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1440248-3a23-4616-b2c0-d61093a29d0b}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {70ed6d73-af2d-44c4-8df1-023883b67ec2}, !- Outlet Node Name
  {649a1ece-6be4-49ca-9f15-7d92c4e4bca0}; !- Inlet Node Name 1

OS:Connection,
  {8114bae1-6d93-4ca0-8bf3-e1881004e911}, !- Handle
  {6132e653-af87-4b2b-9a7c-e6667efeec66}, !- Source Object
  3,                                      !- Outlet Port
  {aa98fbf4-dce1-420b-bf88-f02e465d8dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ed6d73-af2d-44c4-8df1-023883b67ec2}, !- Handle
  {b1440248-3a23-4616-b2c0-d61093a29d0b}, !- Source Object
  2,                                      !- Outlet Port
  {92b05b81-993c-4e37-8d42-d40a804605ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {34fa266b-f0bf-4f47-b50c-adef638b91ad}, !- Handle
  {d51add58-5839-450d-a8e1-5c6f2d093462}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d5619c4e-68cc-43ee-a1c9-de621d296f5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {7576e206-4dad-4a79-8568-70a3baf988e3}, !- Handle
  {a34eb039-7027-4141-a6b7-e8fb9866151e}, !- Source Object
  3,                                      !- Outlet Port
  {99b79f17-0a4e-4491-8709-e45b522e1ef3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {48dd5eae-8818-43d5-9a52-652561e5513a}, !- Handle
  {99b79f17-0a4e-4491-8709-e45b522e1ef3}, !- Source Object
  7,                                      !- Outlet Port
  {36bbaa1d-fc3b-4302-a075-b5d9ef2df4af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a8ac0b3-d894-471b-85a1-ad9c1cccf9da}, !- Handle
  central ac and furnace terminal,        !- Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Availability Schedule Name
  {76f6750d-8887-4b07-b32c-d094c97c980d}, !- Air Inlet Node Name
  {a4077c39-c206-4132-a68e-f2a012fa6dab}, !- Air Outlet Node Name
  0.5328286633728;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {61125b97-7e0d-49e9-97cb-c1e0cf27b228}, !- Handle
  Node 9,                                 !- Name
  {740f5e55-b34d-4f2a-857d-e1296d2aa58c}, !- Inlet Port
  {6d7b7993-aeae-40aa-890d-6e2b1ffc900e}; !- Outlet Port

OS:Connection,
  {24874d5a-f586-48d4-b2be-e61f4b5a884f}, !- Handle
  {8296fa2c-5f0e-4ba7-bbfd-8db5b5d1cfa3}, !- Source Object
  3,                                      !- Outlet Port
  {ad353eae-cd1d-486a-91fa-e4faab6ccefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740f5e55-b34d-4f2a-857d-e1296d2aa58c}, !- Handle
  {81a669f3-7b86-46c7-a006-45355a8f91ec}, !- Source Object
  2,                                      !- Outlet Port
  {61125b97-7e0d-49e9-97cb-c1e0cf27b228}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cf73f6e-2a08-4474-a7d5-4c736553b8fb}, !- Handle
  Node 10,                                !- Name
  {eb4c875e-6469-4e5d-905b-0221567cbeae}, !- Inlet Port
  {76f6750d-8887-4b07-b32c-d094c97c980d}; !- Outlet Port

OS:Connection,
  {eb4c875e-6469-4e5d-905b-0221567cbeae}, !- Handle
  {aa98fbf4-dce1-420b-bf88-f02e465d8dce}, !- Source Object
  3,                                      !- Outlet Port
  {0cf73f6e-2a08-4474-a7d5-4c736553b8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f6750d-8887-4b07-b32c-d094c97c980d}, !- Handle
  {0cf73f6e-2a08-4474-a7d5-4c736553b8fb}, !- Source Object
  3,                                      !- Outlet Port
  {1a8ac0b3-d894-471b-85a1-ad9c1cccf9da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4077c39-c206-4132-a68e-f2a012fa6dab}, !- Handle
  {1a8ac0b3-d894-471b-85a1-ad9c1cccf9da}, !- Source Object
  4,                                      !- Outlet Port
  {8296fa2c-5f0e-4ba7-bbfd-8db5b5d1cfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6824c014-792c-41d7-bf48-e9a41ae91228}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {b0b8688e-98f0-4c33-8114-db7a16aba411}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:File,
  {cfb8c603-9e37-4691-8eee-739d6d6e6b45}, !- Handle
  ceiling_fan,                            !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:ElectricEquipment:Definition,
  {4039dc53-a987-45fd-9cf6-cf09d0b38de9}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  58.3650589412934,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94a0819c-77a1-4308-8344-f4c0acbaa61f}, !- Handle
  ceiling fan,                            !- Name
  {4039dc53-a987-45fd-9cf6-cf09d0b38de9}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {cfb8c603-9e37-4691-8eee-739d6d6e6b45}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {a820b1d3-efe3-4a53-8882-84a133caf186}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ec40415-6272-4db7-a317-53bcb12e880c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {48785477-fca7-424f-b070-995bf00176d4}, !- Plant Side Inlet Node Name
  {d5e1313f-9443-4cb1-8636-ec252cbb6d2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {66aec79c-ff98-42e7-8831-57832042360d}, !- Demand Side Inlet Node Name
  {a1a5c08c-2c45-4a1a-a068-bcd73a368db9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dccb14d2-4f50-4d2d-b8ab-de2d5d0628bd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {16d63549-fb9d-40ce-888c-a2779f9b5bc4}, !- Demand Mixer Name
  {082c99b9-0a77-493c-9bcd-efe4e5f6cd7a}, !- Demand Splitter Name
  {7c1c23d3-2254-4c2d-beb5-e18490b2f71c}, !- Supply Mixer Name
  {5c3ba36f-2609-4f62-b591-ffb284126ddb}; !- Supply Splitter Name

OS:Node,
  {15d23eec-3291-4c66-b892-306d5d89c726}, !- Handle
  Node 11,                                !- Name
  {48785477-fca7-424f-b070-995bf00176d4}, !- Inlet Port
  {bbb2230a-305a-4ebf-9eb9-f94ca8a470c0}; !- Outlet Port

OS:Node,
  {7ec40415-6272-4db7-a317-53bcb12e880c}, !- Handle
  Node 12,                                !- Name
  {d8c3840e-7fe4-48ee-b107-41235d340a97}, !- Inlet Port
  {d5e1313f-9443-4cb1-8636-ec252cbb6d2f}; !- Outlet Port

OS:Node,
  {5ac0e4c2-ae89-4869-ba04-86d0677d9cf9}, !- Handle
  Node 13,                                !- Name
  {a748a31d-82f2-4b13-baca-8ac1ffad7aa0}, !- Inlet Port
  {2b04cddc-b5aa-4890-b0b0-1007b050d919}; !- Outlet Port

OS:Connector:Mixer,
  {7c1c23d3-2254-4c2d-beb5-e18490b2f71c}, !- Handle
  Connector Mixer 1,                      !- Name
  {a261ca48-69f4-413f-87da-aa95bef71280}, !- Outlet Branch Name
  {360033e7-eb32-461d-af96-b1b81b3a0e3c}, !- Inlet Branch Name 1
  {2d6e4558-b3de-456e-bc18-6026d2c18c73}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5c3ba36f-2609-4f62-b591-ffb284126ddb}, !- Handle
  Connector Splitter 1,                   !- Name
  {ac809fe8-02cf-4f91-9d1e-927a829d7e4a}, !- Inlet Branch Name
  {a748a31d-82f2-4b13-baca-8ac1ffad7aa0}, !- Outlet Branch Name 1
  {138f392a-7d11-4b30-959c-b2e36a97ed74}; !- Outlet Branch Name 2

OS:Connection,
  {48785477-fca7-424f-b070-995bf00176d4}, !- Handle
  {a820b1d3-efe3-4a53-8882-84a133caf186}, !- Source Object
  14,                                     !- Outlet Port
  {15d23eec-3291-4c66-b892-306d5d89c726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a748a31d-82f2-4b13-baca-8ac1ffad7aa0}, !- Handle
  {5c3ba36f-2609-4f62-b591-ffb284126ddb}, !- Source Object
  3,                                      !- Outlet Port
  {5ac0e4c2-ae89-4869-ba04-86d0677d9cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e1313f-9443-4cb1-8636-ec252cbb6d2f}, !- Handle
  {7ec40415-6272-4db7-a317-53bcb12e880c}, !- Source Object
  3,                                      !- Outlet Port
  {a820b1d3-efe3-4a53-8882-84a133caf186}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b561ffa7-9a01-4efb-8826-c2dcac9bac5f}, !- Handle
  Node 14,                                !- Name
  {66aec79c-ff98-42e7-8831-57832042360d}, !- Inlet Port
  {beff3792-310d-4d1c-a5a3-3c4bec775f45}; !- Outlet Port

OS:Node,
  {f53c6de3-5e1c-4a05-932c-8aedda68c027}, !- Handle
  Node 15,                                !- Name
  {21d0d2d1-8dac-4179-bc9c-31d8c984dc78}, !- Inlet Port
  {a1a5c08c-2c45-4a1a-a068-bcd73a368db9}; !- Outlet Port

OS:Node,
  {66b4d209-2a23-4d62-b75b-0b6bf1231d4c}, !- Handle
  Node 16,                                !- Name
  {aef722fd-08f5-4362-af6b-6672d14cd691}, !- Inlet Port
  {20d05f3a-44a5-449f-a316-1ae6017e6efd}; !- Outlet Port

OS:Connector:Mixer,
  {16d63549-fb9d-40ce-888c-a2779f9b5bc4}, !- Handle
  Connector Mixer 2,                      !- Name
  {21d0d2d1-8dac-4179-bc9c-31d8c984dc78}, !- Outlet Branch Name
  {6077a51e-d54f-40f5-a0a8-d5121d8ecbea}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {082c99b9-0a77-493c-9bcd-efe4e5f6cd7a}, !- Handle
  Connector Splitter 2,                   !- Name
  {beff3792-310d-4d1c-a5a3-3c4bec775f45}, !- Inlet Branch Name
  {aef722fd-08f5-4362-af6b-6672d14cd691}; !- Outlet Branch Name 1

OS:Connection,
  {66aec79c-ff98-42e7-8831-57832042360d}, !- Handle
  {a820b1d3-efe3-4a53-8882-84a133caf186}, !- Source Object
  17,                                     !- Outlet Port
  {b561ffa7-9a01-4efb-8826-c2dcac9bac5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beff3792-310d-4d1c-a5a3-3c4bec775f45}, !- Handle
  {b561ffa7-9a01-4efb-8826-c2dcac9bac5f}, !- Source Object
  3,                                      !- Outlet Port
  {082c99b9-0a77-493c-9bcd-efe4e5f6cd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef722fd-08f5-4362-af6b-6672d14cd691}, !- Handle
  {082c99b9-0a77-493c-9bcd-efe4e5f6cd7a}, !- Source Object
  3,                                      !- Outlet Port
  {66b4d209-2a23-4d62-b75b-0b6bf1231d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d0d2d1-8dac-4179-bc9c-31d8c984dc78}, !- Handle
  {16d63549-fb9d-40ce-888c-a2779f9b5bc4}, !- Source Object
  2,                                      !- Outlet Port
  {f53c6de3-5e1c-4a05-932c-8aedda68c027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a5c08c-2c45-4a1a-a068-bcd73a368db9}, !- Handle
  {f53c6de3-5e1c-4a05-932c-8aedda68c027}, !- Source Object
  3,                                      !- Outlet Port
  {a820b1d3-efe3-4a53-8882-84a133caf186}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {92dbac8b-e34d-4d0c-83e5-d6167855de49}, !- Handle
  {a820b1d3-efe3-4a53-8882-84a133caf186}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dccb14d2-4f50-4d2d-b8ab-de2d5d0628bd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {44a1d34a-be40-4c51-99a2-a1339eb0c37a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2b04cddc-b5aa-4890-b0b0-1007b050d919}, !- Inlet Node Name
  {febee343-3587-4b2a-aac9-87f27f285ec4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b22bce9c-193d-408b-b560-5fe5162862a0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {29a2a5a7-5fc1-4938-acdf-0cf9b5653b7e}, !- Inlet Node Name
  {d8c3840e-7fe4-48ee-b107-41235d340a97}; !- Outlet Node Name

OS:Node,
  {ddfba1ca-027e-4167-ab12-be83a62b2f2f}, !- Handle
  Node 17,                                !- Name
  {febee343-3587-4b2a-aac9-87f27f285ec4}, !- Inlet Port
  {360033e7-eb32-461d-af96-b1b81b3a0e3c}; !- Outlet Port

OS:Connection,
  {2b04cddc-b5aa-4890-b0b0-1007b050d919}, !- Handle
  {5ac0e4c2-ae89-4869-ba04-86d0677d9cf9}, !- Source Object
  3,                                      !- Outlet Port
  {44a1d34a-be40-4c51-99a2-a1339eb0c37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febee343-3587-4b2a-aac9-87f27f285ec4}, !- Handle
  {44a1d34a-be40-4c51-99a2-a1339eb0c37a}, !- Source Object
  3,                                      !- Outlet Port
  {ddfba1ca-027e-4167-ab12-be83a62b2f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360033e7-eb32-461d-af96-b1b81b3a0e3c}, !- Handle
  {ddfba1ca-027e-4167-ab12-be83a62b2f2f}, !- Source Object
  3,                                      !- Outlet Port
  {7c1c23d3-2254-4c2d-beb5-e18490b2f71c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf52db69-5379-4409-8432-311b10625bf2}, !- Handle
  Node 18,                                !- Name
  {a261ca48-69f4-413f-87da-aa95bef71280}, !- Inlet Port
  {29a2a5a7-5fc1-4938-acdf-0cf9b5653b7e}; !- Outlet Port

OS:Connection,
  {a261ca48-69f4-413f-87da-aa95bef71280}, !- Handle
  {7c1c23d3-2254-4c2d-beb5-e18490b2f71c}, !- Source Object
  2,                                      !- Outlet Port
  {cf52db69-5379-4409-8432-311b10625bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a2a5a7-5fc1-4938-acdf-0cf9b5653b7e}, !- Handle
  {cf52db69-5379-4409-8432-311b10625bf2}, !- Source Object
  3,                                      !- Outlet Port
  {b22bce9c-193d-408b-b560-5fe5162862a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c3840e-7fe4-48ee-b107-41235d340a97}, !- Handle
  {b22bce9c-193d-408b-b560-5fe5162862a0}, !- Source Object
  3,                                      !- Outlet Port
  {7ec40415-6272-4db7-a317-53bcb12e880c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {d2ddeea4-5864-4ecd-ba44-6045f1c5c300}, !- Handle
  dhw loop pump,                          !- Name
  {bbb2230a-305a-4ebf-9eb9-f94ca8a470c0}, !- Inlet Node Name
  {120aeda1-fda3-40e1-baf0-84db91905ee7}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {995de967-f9e2-4874-9d3c-7a150c487e5a}, !- Handle
  Node 19,                                !- Name
  {120aeda1-fda3-40e1-baf0-84db91905ee7}, !- Inlet Port
  {ac809fe8-02cf-4f91-9d1e-927a829d7e4a}; !- Outlet Port

OS:Connection,
  {bbb2230a-305a-4ebf-9eb9-f94ca8a470c0}, !- Handle
  {15d23eec-3291-4c66-b892-306d5d89c726}, !- Source Object
  3,                                      !- Outlet Port
  {d2ddeea4-5864-4ecd-ba44-6045f1c5c300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120aeda1-fda3-40e1-baf0-84db91905ee7}, !- Handle
  {d2ddeea4-5864-4ecd-ba44-6045f1c5c300}, !- Source Object
  3,                                      !- Outlet Port
  {995de967-f9e2-4874-9d3c-7a150c487e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac809fe8-02cf-4f91-9d1e-927a829d7e4a}, !- Handle
  {995de967-f9e2-4874-9d3c-7a150c487e5a}, !- Source Object
  3,                                      !- Outlet Port
  {5c3ba36f-2609-4f62-b591-ffb284126ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6b7e7094-8904-4eb2-84d4-258fe649dd63}, !- Handle
  dhw temp,                               !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {6066a284-c801-4afb-9437-f09c13e3ec0b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {6b7e7094-8904-4eb2-84d4-258fe649dd63}, !- Schedule Name
  {7ec40415-6272-4db7-a317-53bcb12e880c}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {4a4280b1-a6d3-467b-8b7f-f99ab37fa776}, !- Handle
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {a8c835fc-0049-48af-9734-d51755410468}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.785175832211384,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.30013412880273,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.91,                                   !- Off Cycle Loss Fraction to Thermal Zone
  2.30013412880273,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {799a310d-5b59-4d96-9e84-9e3f440dd9f7}, !- Use Side Inlet Node Name
  {9be7e3c8-b34d-4767-a94b-9032aa1116f4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ba453b21-ecf5-401d-aa00-8abf9d92b00c}, !- Handle
  {4a4280b1-a6d3-467b-8b7f-f99ab37fa776}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {a8c835fc-0049-48af-9734-d51755410468}, !- Handle
  water heater setpoint,                  !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {ad2752b5-904b-4e00-85bf-84c4a694780f}, !- Handle
  {4a4280b1-a6d3-467b-8b7f-f99ab37fa776}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {2577b002-7ac2-4131-a4d7-ad791e6e7d51}, !- Handle
  Node 20,                                !- Name
  {138f392a-7d11-4b30-959c-b2e36a97ed74}, !- Inlet Port
  {799a310d-5b59-4d96-9e84-9e3f440dd9f7}; !- Outlet Port

OS:Connection,
  {138f392a-7d11-4b30-959c-b2e36a97ed74}, !- Handle
  {5c3ba36f-2609-4f62-b591-ffb284126ddb}, !- Source Object
  4,                                      !- Outlet Port
  {2577b002-7ac2-4131-a4d7-ad791e6e7d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db2bbcda-3ef8-4d56-b742-5aa8b79e5493}, !- Handle
  Node 21,                                !- Name
  {9be7e3c8-b34d-4767-a94b-9032aa1116f4}, !- Inlet Port
  {2d6e4558-b3de-456e-bc18-6026d2c18c73}; !- Outlet Port

OS:Connection,
  {799a310d-5b59-4d96-9e84-9e3f440dd9f7}, !- Handle
  {2577b002-7ac2-4131-a4d7-ad791e6e7d51}, !- Source Object
  3,                                      !- Outlet Port
  {4a4280b1-a6d3-467b-8b7f-f99ab37fa776}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9be7e3c8-b34d-4767-a94b-9032aa1116f4}, !- Handle
  {4a4280b1-a6d3-467b-8b7f-f99ab37fa776}, !- Source Object
  32,                                     !- Outlet Port
  {db2bbcda-3ef8-4d56-b742-5aa8b79e5493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6e4558-b3de-456e-bc18-6026d2c18c73}, !- Handle
  {db2bbcda-3ef8-4d56-b742-5aa8b79e5493}, !- Source Object
  3,                                      !- Outlet Port
  {7c1c23d3-2254-4c2d-beb5-e18490b2f71c}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1ed61278-b4a3-4f51-b8e8-c245789b2869}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {0f63fca0-aa89-4a04-877f-4f2fc75ef409}, !- Handle
  water heater energy adjustment1,        !- Name
  {1ed61278-b4a3-4f51-b8e8-c245789b2869}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {229e2c9b-bf5d-48db-8808-fae212e5903d}, !- Handle
  {0f63fca0-aa89-4a04-877f-4f2fc75ef409}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {282d6172-3d4a-4a86-b185-5a05e49e6521}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed9aba39-1482-4b88-a080-d8c67fbff334}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eca3cd75-61a8-4c68-a088-717190e3ba3a}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {91c77f40-f891-485f-b5e7-ebdefb85e070}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {0f63fca0-aa89-4a04-877f-4f2fc75ef409}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {97d54b1b-4b04-4545-94d0-a1d7a9ec3ec2}, !- Handle
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {46fad803-7b55-4c99-8a34-6126ff3e7903}, !- Handle
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {97d54b1b-4b04-4545-94d0-a1d7a9ec3ec2}; !- Program Name 1

OS:WaterUse:Connections,
  {5273ff54-4c4e-405f-893c-9c145104f9eb}, !- Handle
  Water Use Connections 1,                !- Name
  {20d05f3a-44a5-449f-a316-1ae6017e6efd}, !- Inlet Node Name
  {2f187f24-8cea-4855-95cf-1394b395855f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc947760-37f9-44d8-8ba2-428a0ac65c2f}, !- Water Use Equipment Name 1
  {c2f041a6-dbd2-4aaa-9fe5-2be19dc84f6d}, !- Water Use Equipment Name 2
  {f769cfba-1474-4872-b92e-6b2e49980692}, !- Water Use Equipment Name 3
  {b12c11d3-35d2-4501-b57c-256b313c3708}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {08fc51b2-bcf7-4362-8bc6-6233903eaa39}, !- Handle
  {5273ff54-4c4e-405f-893c-9c145104f9eb}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {360255fc-dc01-4503-9bae-191f017b23cf}, !- Handle
  Node 22,                                !- Name
  {2f187f24-8cea-4855-95cf-1394b395855f}, !- Inlet Port
  {6077a51e-d54f-40f5-a0a8-d5121d8ecbea}; !- Outlet Port

OS:Connection,
  {20d05f3a-44a5-449f-a316-1ae6017e6efd}, !- Handle
  {66b4d209-2a23-4d62-b75b-0b6bf1231d4c}, !- Source Object
  3,                                      !- Outlet Port
  {5273ff54-4c4e-405f-893c-9c145104f9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f187f24-8cea-4855-95cf-1394b395855f}, !- Handle
  {5273ff54-4c4e-405f-893c-9c145104f9eb}, !- Source Object
  3,                                      !- Outlet Port
  {360255fc-dc01-4503-9bae-191f017b23cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6077a51e-d54f-40f5-a0a8-d5121d8ecbea}, !- Handle
  {360255fc-dc01-4503-9bae-191f017b23cf}, !- Source Object
  3,                                      !- Outlet Port
  {16d63549-fb9d-40ce-888c-a2779f9b5bc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {1802e3fc-888a-41fe-a368-fcaa72df5c7b}, !- Handle
  clothes_washer,                         !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {ba7e1d48-7967-40d4-88ac-e0d49d1797e9}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1243.64582472232,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c26ecc5d-6e0e-4726-a80c-1987f642842e}, !- Handle
  clothes washer,                         !- Name
  {ba7e1d48-7967-40d4-88ac-e0d49d1797e9}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {1802e3fc-888a-41fe-a368-fcaa72df5c7b}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {23789974-7b39-46b0-a0d1-37338d5e7990}, !- Handle
  clothes_dryer,                          !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {68c0d646-ffab-440c-beeb-4fa5e5f68144}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  485.80471289497,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {39a5896e-ad8e-4e8f-9a8b-735ad42c4970}, !- Handle
  clothes dryer,                          !- Name
  {68c0d646-ffab-440c-beeb-4fa5e5f68144}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {23789974-7b39-46b0-a0d1-37338d5e7990}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {6741afd9-37ac-42ec-875e-517e901c2a85}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6453.99470694916,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {fec1d83a-adc6-4368-b5ef-c82555dc941f}, !- Handle
  clothes dryer 1,                        !- Name
  {6741afd9-37ac-42ec-875e-517e901c2a85}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {23789974-7b39-46b0-a0d1-37338d5e7990}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {f25ae9d9-c9f6-427d-b284-fb05ba4e4486}, !- Handle
  dishwasher,                             !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {643dab10-33fa-4ff7-af79-de0eaec256cf}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  724.420313993979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {63966c94-41e2-49b9-8131-618234ad4398}, !- Handle
  dishwasher,                             !- Name
  {643dab10-33fa-4ff7-af79-de0eaec256cf}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {f25ae9d9-c9f6-427d-b284-fb05ba4e4486}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {012ff144-cf6f-49e9-b6e2-d5243502a405}, !- Handle
  fridge schedule,                        !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {fcca06e3-ef43-49e1-97f4-f30a0bd705a2}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7d6a7ae2-9984-4246-969b-981c9a7310d7}, !- Handle
  fridge_schedule_act,                    !- Name
  {012ff144-cf6f-49e9-b6e2-d5243502a405}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dc9a8673-d6c9-43ba-b598-f3e6ca8ce081}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {9a80609a-58bd-4f14-85c8-556f8cb17aea}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {dc9a8673-d6c9-43ba-b598-f3e6ca8ce081}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {e5ad6d2f-5c9a-4401-8481-418a130aa63d}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  78.8812785388128,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {766220c5-9faf-4e64-a4ae-8096d255a716}, !- Handle
  fridge,                                 !- Name
  {e5ad6d2f-5c9a-4401-8481-418a130aa63d}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {012ff144-cf6f-49e9-b6e2-d5243502a405}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {72d96a62-9414-4679-bf49-8287d2f1a99a}, !- Handle
  cooking_range,                          !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {14f6bded-a886-46fa-9f33-99772a012bf3}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  102.038238746877,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {927a35cc-d965-408d-95b2-a1e6996a9e8e}, !- Handle
  cooking range,                          !- Name
  {14f6bded-a886-46fa-9f33-99772a012bf3}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {72d96a62-9414-4679-bf49-8287d2f1a99a}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3a2ac18a-6a79-4d2e-bb09-9c7ce660ad17}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2990.44558280361,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {7ef3b25a-027c-4ffe-9943-448323722756}, !- Handle
  cooking range 1,                        !- Name
  {3a2ac18a-6a79-4d2e-bb09-9c7ce660ad17}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {72d96a62-9414-4679-bf49-8287d2f1a99a}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {ae6d5a42-7bd7-46c4-a843-8a35a554cf9a}, !- Handle
  mains temperature schedule,             !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  8.20444444444444,                       !- Value 1
  8.13555555555555,                       !- Value 2
  8.06777777777778,                       !- Value 3
  8.00111111111111,                       !- Value 4
  7.93611111111111,                       !- Value 5
  7.87222222222222,                       !- Value 6
  7.80944444444445,                       !- Value 7
  7.74833333333333,                       !- Value 8
  7.68888888888889,                       !- Value 9
  7.63055555555555,                       !- Value 10
  7.57333333333333,                       !- Value 11
  7.51777777777778,                       !- Value 12
  7.46333333333333,                       !- Value 13
  7.41111111111111,                       !- Value 14
  7.35944444444444,                       !- Value 15
  7.31,                                   !- Value 16
  7.26166666666666,                       !- Value 17
  7.215,                                  !- Value 18
  7.17,                                   !- Value 19
  7.12611111111111,                       !- Value 20
  7.08388888888889,                       !- Value 21
  7.04388888888889,                       !- Value 22
  7.00444444444444,                       !- Value 23
  6.96722222222222,                       !- Value 24
  6.93166666666666,                       !- Value 25
  6.89777777777778,                       !- Value 26
  6.865,                                  !- Value 27
  6.83444444444444,                       !- Value 28
  6.805,                                  !- Value 29
  6.77722222222222,                       !- Value 30
  6.75166666666667,                       !- Value 31
  6.72722222222222,                       !- Value 32
  6.70444444444444,                       !- Value 33
  6.68388888888889,                       !- Value 34
  6.66444444444445,                       !- Value 35
  6.64722222222222,                       !- Value 36
  6.63111111111111,                       !- Value 37
  6.61722222222222,                       !- Value 38
  6.605,                                  !- Value 39
  6.59388888888889,                       !- Value 40
  6.585,                                  !- Value 41
  6.57777777777778,                       !- Value 42
  6.57222222222222,                       !- Value 43
  6.56888888888889,                       !- Value 44
  6.56666666666667,                       !- Value 45
  6.56611111111111,                       !- Value 46
  6.56777777777778,                       !- Value 47
  6.57055555555555,                       !- Value 48
  6.57555555555555,                       !- Value 49
  6.58166666666667,                       !- Value 50
  6.59,                                   !- Value 51
  6.6,                                    !- Value 52
  6.61166666666667,                       !- Value 53
  6.625,                                  !- Value 54
  6.64,                                   !- Value 55
  6.65722222222222,                       !- Value 56
  6.67555555555555,                       !- Value 57
  6.69555555555556,                       !- Value 58
  6.71722222222222,                       !- Value 59
  6.74111111111111,                       !- Value 60
  6.76611111111111,                       !- Value 61
  6.79333333333333,                       !- Value 62
  6.82166666666667,                       !- Value 63
  6.85166666666667,                       !- Value 64
  6.88333333333333,                       !- Value 65
  6.91722222222222,                       !- Value 66
  6.95222222222222,                       !- Value 67
  6.98888888888889,                       !- Value 68
  7.02666666666667,                       !- Value 69
  7.06666666666667,                       !- Value 70
  7.10833333333333,                       !- Value 71
  7.15111111111111,                       !- Value 72
  7.19555555555555,                       !- Value 73
  7.24166666666666,                       !- Value 74
  7.28944444444445,                       !- Value 75
  7.33833333333333,                       !- Value 76
  7.38888888888889,                       !- Value 77
  7.44111111111111,                       !- Value 78
  7.49444444444445,                       !- Value 79
  7.54944444444444,                       !- Value 80
  7.60611111111111,                       !- Value 81
  7.66388888888889,                       !- Value 82
  7.72277777777778,                       !- Value 83
  7.78333333333333,                       !- Value 84
  7.84555555555556,                       !- Value 85
  7.90888888888889,                       !- Value 86
  7.97333333333333,                       !- Value 87
  8.03944444444444,                       !- Value 88
  8.10666666666667,                       !- Value 89
  8.175,                                  !- Value 90
  8.245,                                  !- Value 91
  8.31555555555556,                       !- Value 92
  8.38777777777778,                       !- Value 93
  8.46111111111111,                       !- Value 94
  8.53555555555555,                       !- Value 95
  8.61166666666666,                       !- Value 96
  8.68833333333333,                       !- Value 97
  8.76611111111111,                       !- Value 98
  8.845,                                  !- Value 99
  8.925,                                  !- Value 100
  9.00611111111111,                       !- Value 101
  9.08777777777778,                       !- Value 102
  9.17111111111111,                       !- Value 103
  9.255,                                  !- Value 104
  9.33944444444444,                       !- Value 105
  9.42555555555556,                       !- Value 106
  9.51222222222222,                       !- Value 107
  9.59944444444445,                       !- Value 108
  9.68777777777778,                       !- Value 109
  9.77666666666667,                       !- Value 110
  9.86666666666667,                       !- Value 111
  9.95722222222222,                       !- Value 112
  10.0488888888889,                       !- Value 113
  10.1405555555556,                       !- Value 114
  10.2333333333333,                       !- Value 115
  10.3266666666667,                       !- Value 116
  10.4205555555556,                       !- Value 117
  10.515,                                 !- Value 118
  10.61,                                  !- Value 119
  10.7055555555556,                       !- Value 120
  10.8016666666667,                       !- Value 121
  10.8983333333333,                       !- Value 122
  10.9955555555556,                       !- Value 123
  11.0927777777778,                       !- Value 124
  11.1905555555556,                       !- Value 125
  11.2888888888889,                       !- Value 126
  11.3872222222222,                       !- Value 127
  11.4861111111111,                       !- Value 128
  11.585,                                 !- Value 129
  11.6844444444444,                       !- Value 130
  11.7838888888889,                       !- Value 131
  11.8833333333333,                       !- Value 132
  11.9833333333333,                       !- Value 133
  12.0827777777778,                       !- Value 134
  12.1827777777778,                       !- Value 135
  12.2833333333333,                       !- Value 136
  12.3833333333333,                       !- Value 137
  12.4833333333333,                       !- Value 138
  12.5833333333333,                       !- Value 139
  12.6833333333333,                       !- Value 140
  12.7833333333333,                       !- Value 141
  12.8827777777778,                       !- Value 142
  12.9827777777778,                       !- Value 143
  13.0822222222222,                       !- Value 144
  13.1811111111111,                       !- Value 145
  13.2805555555556,                       !- Value 146
  13.3788888888889,                       !- Value 147
  13.4777777777778,                       !- Value 148
  13.5755555555556,                       !- Value 149
  13.6733333333333,                       !- Value 150
  13.7711111111111,                       !- Value 151
  13.8677777777778,                       !- Value 152
  13.9644444444444,                       !- Value 153
  14.0605555555556,                       !- Value 154
  14.1561111111111,                       !- Value 155
  14.2511111111111,                       !- Value 156
  14.3455555555556,                       !- Value 157
  14.4394444444444,                       !- Value 158
  14.5327777777778,                       !- Value 159
  14.6255555555556,                       !- Value 160
  14.7177777777778,                       !- Value 161
  14.8088888888889,                       !- Value 162
  14.8994444444444,                       !- Value 163
  14.9894444444444,                       !- Value 164
  15.0783333333333,                       !- Value 165
  15.1666666666667,                       !- Value 166
  15.2538888888889,                       !- Value 167
  15.3405555555556,                       !- Value 168
  15.4266666666667,                       !- Value 169
  15.5111111111111,                       !- Value 170
  15.595,                                 !- Value 171
  15.6783333333333,                       !- Value 172
  15.76,                                  !- Value 173
  15.8411111111111,                       !- Value 174
  15.9211111111111,                       !- Value 175
  16,                                     !- Value 176
  16.0777777777778,                       !- Value 177
  16.1544444444444,                       !- Value 178
  16.23,                                  !- Value 179
  16.3044444444444,                       !- Value 180
  16.3777777777778,                       !- Value 181
  16.45,                                  !- Value 182
  16.5211111111111,                       !- Value 183
  16.5905555555556,                       !- Value 184
  16.6588888888889,                       !- Value 185
  16.7261111111111,                       !- Value 186
  16.7922222222222,                       !- Value 187
  16.8566666666667,                       !- Value 188
  16.92,                                  !- Value 189
  16.9822222222222,                       !- Value 190
  17.0427777777778,                       !- Value 191
  17.1016666666667,                       !- Value 192
  17.1594444444444,                       !- Value 193
  17.2161111111111,                       !- Value 194
  17.2711111111111,                       !- Value 195
  17.3244444444444,                       !- Value 196
  17.3761111111111,                       !- Value 197
  17.4266666666667,                       !- Value 198
  17.4761111111111,                       !- Value 199
  17.5233333333333,                       !- Value 200
  17.5694444444444,                       !- Value 201
  17.6138888888889,                       !- Value 202
  17.6572222222222,                       !- Value 203
  17.6983333333333,                       !- Value 204
  17.7383333333333,                       !- Value 205
  17.7766666666667,                       !- Value 206
  17.8127777777778,                       !- Value 207
  17.8477777777778,                       !- Value 208
  17.8816666666667,                       !- Value 209
  17.9133333333333,                       !- Value 210
  17.9433333333333,                       !- Value 211
  17.9716666666667,                       !- Value 212
  17.9988888888889,                       !- Value 213
  18.0238888888889,                       !- Value 214
  18.0472222222222,                       !- Value 215
  18.0688888888889,                       !- Value 216
  18.0894444444444,                       !- Value 217
  18.1077777777778,                       !- Value 218
  18.1244444444444,                       !- Value 219
  18.1394444444444,                       !- Value 220
  18.1527777777778,                       !- Value 221
  18.1644444444444,                       !- Value 222
  18.1744444444444,                       !- Value 223
  18.1827777777778,                       !- Value 224
  18.1888888888889,                       !- Value 225
  18.1938888888889,                       !- Value 226
  18.1966666666667,                       !- Value 227
  18.1983333333333,                       !- Value 228
  18.1977777777778,                       !- Value 229
  18.1955555555556,                       !- Value 230
  18.1916666666667,                       !- Value 231
  18.1861111111111,                       !- Value 232
  18.1788888888889,                       !- Value 233
  18.17,                                  !- Value 234
  18.1594444444444,                       !- Value 235
  18.1466666666667,                       !- Value 236
  18.1327777777778,                       !- Value 237
  18.1166666666667,                       !- Value 238
  18.0994444444444,                       !- Value 239
  18.08,                                  !- Value 240
  18.0594444444444,                       !- Value 241
  18.0366666666667,                       !- Value 242
  18.0122222222222,                       !- Value 243
  17.9866666666667,                       !- Value 244
  17.9588888888889,                       !- Value 245
  17.9294444444444,                       !- Value 246
  17.8988888888889,                       !- Value 247
  17.8661111111111,                       !- Value 248
  17.8322222222222,                       !- Value 249
  17.7961111111111,                       !- Value 250
  17.7588888888889,                       !- Value 251
  17.72,                                  !- Value 252
  17.6794444444444,                       !- Value 253
  17.6372222222222,                       !- Value 254
  17.5933333333333,                       !- Value 255
  17.5483333333333,                       !- Value 256
  17.5016666666667,                       !- Value 257
  17.4533333333333,                       !- Value 258
  17.4038888888889,                       !- Value 259
  17.3522222222222,                       !- Value 260
  17.2994444444444,                       !- Value 261
  17.2455555555556,                       !- Value 262
  17.19,                                  !- Value 263
  17.1327777777778,                       !- Value 264
  17.0744444444444,                       !- Value 265
  17.0144444444444,                       !- Value 266
  16.9533333333333,                       !- Value 267
  16.8911111111111,                       !- Value 268
  16.8272222222222,                       !- Value 269
  16.7616666666667,                       !- Value 270
  16.695,                                 !- Value 271
  16.6272222222222,                       !- Value 272
  16.5583333333333,                       !- Value 273
  16.4883333333333,                       !- Value 274
  16.4166666666667,                       !- Value 275
  16.3438888888889,                       !- Value 276
  16.27,                                  !- Value 277
  16.195,                                 !- Value 278
  16.1188888888889,                       !- Value 279
  16.0416666666667,                       !- Value 280
  15.9633333333333,                       !- Value 281
  15.8838888888889,                       !- Value 282
  15.8033333333333,                       !- Value 283
  15.7222222222222,                       !- Value 284
  15.6394444444444,                       !- Value 285
  15.5561111111111,                       !- Value 286
  15.4722222222222,                       !- Value 287
  15.3866666666667,                       !- Value 288
  15.3005555555556,                       !- Value 289
  15.2133333333333,                       !- Value 290
  15.1255555555556,                       !- Value 291
  15.0372222222222,                       !- Value 292
  14.9477777777778,                       !- Value 293
  14.8572222222222,                       !- Value 294
  14.7666666666667,                       !- Value 295
  14.675,                                 !- Value 296
  14.5827777777778,                       !- Value 297
  14.4894444444444,                       !- Value 298
  14.3961111111111,                       !- Value 299
  14.3016666666667,                       !- Value 300
  14.2072222222222,                       !- Value 301
  14.1116666666667,                       !- Value 302
  14.0161111111111,                       !- Value 303
  13.9194444444444,                       !- Value 304
  13.8227777777778,                       !- Value 305
  13.7255555555556,                       !- Value 306
  13.6283333333333,                       !- Value 307
  13.53,                                  !- Value 308
  13.4316666666667,                       !- Value 309
  13.3333333333333,                       !- Value 310
  13.2344444444444,                       !- Value 311
  13.1355555555556,                       !- Value 312
  13.0361111111111,                       !- Value 313
  12.9366666666667,                       !- Value 314
  12.8366666666667,                       !- Value 315
  12.7366666666667,                       !- Value 316
  12.6366666666667,                       !- Value 317
  12.5366666666667,                       !- Value 318
  12.4366666666667,                       !- Value 319
  12.3366666666667,                       !- Value 320
  12.2366666666667,                       !- Value 321
  12.1366666666667,                       !- Value 322
  12.0366666666667,                       !- Value 323
  11.9366666666667,                       !- Value 324
  11.8372222222222,                       !- Value 325
  11.7377777777778,                       !- Value 326
  11.6383333333333,                       !- Value 327
  11.5388888888889,                       !- Value 328
  11.44,                                  !- Value 329
  11.3416666666667,                       !- Value 330
  11.2433333333333,                       !- Value 331
  11.145,                                 !- Value 332
  11.0477777777778,                       !- Value 333
  10.9505555555556,                       !- Value 334
  10.8533333333333,                       !- Value 335
  10.7572222222222,                       !- Value 336
  10.6611111111111,                       !- Value 337
  10.5661111111111,                       !- Value 338
  10.4711111111111,                       !- Value 339
  10.3772222222222,                       !- Value 340
  10.2833333333333,                       !- Value 341
  10.19,                                  !- Value 342
  10.0977777777778,                       !- Value 343
  10.0061111111111,                       !- Value 344
  9.915,                                  !- Value 345
  9.825,                                  !- Value 346
  9.73555555555556,                       !- Value 347
  9.64666666666666,                       !- Value 348
  9.55888888888889,                       !- Value 349
  9.47166666666667,                       !- Value 350
  9.38555555555555,                       !- Value 351
  9.3,                                    !- Value 352
  9.21555555555556,                       !- Value 353
  9.13222222222222,                       !- Value 354
  9.04944444444445,                       !- Value 355
  8.96833333333333,                       !- Value 356
  8.88777777777778,                       !- Value 357
  8.80833333333333,                       !- Value 358
  8.73,                                   !- Value 359
  8.65222222222222,                       !- Value 360
  8.57611111111111,                       !- Value 361
  8.50111111111111,                       !- Value 362
  8.42722222222222,                       !- Value 363
  8.35444444444444,                       !- Value 364
  8.28277777777778;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {5cea8f17-0282-45ac-9acc-33766fe71abb}, !- Handle
  Schedule,                               !- Calculation Method
  {ae6d5a42-7bd7-46c4-a843-8a35a554cf9a}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {68f06f06-73cc-462d-810d-1ae71d55bb53}, !- Handle
  mixed water temperature schedule,       !- Name
  {0b89ae5d-2dce-4d61-aa44-662423229bc9}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {354d459d-a8f9-40e8-b291-642229e8838f}, !- Handle
  hot_water_fixtures,                     !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {093f58fc-fddf-4a5b-8629-a38ea3ee9ab6}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.79433666293927e-05,                   !- Peak Flow Rate {m3/s}
  {68f06f06-73cc-462d-810d-1ae71d55bb53}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {cc947760-37f9-44d8-8ba2-428a0ac65c2f}, !- Handle
  dhw fixtures,                           !- Name
  {093f58fc-fddf-4a5b-8629-a38ea3ee9ab6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {354d459d-a8f9-40e8-b291-642229e8838f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {46af1165-e721-4bac-b72d-b47a53a1a270}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  6.16797099582562e-06,                   !- Peak Flow Rate {m3/s}
  {68f06f06-73cc-462d-810d-1ae71d55bb53}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {c2f041a6-dbd2-4aaa-9fe5-2be19dc84f6d}, !- Handle
  dhw distribution waste,                 !- Name
  {46af1165-e721-4bac-b72d-b47a53a1a270}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {354d459d-a8f9-40e8-b291-642229e8838f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {4e99de89-6845-4f3f-919f-dc64347441ad}, !- Handle
  hot_water_clothes_washer,               !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {bfdcda5a-186c-46b2-9ab9-33124e3f7201}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  5.17560880549586e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {f769cfba-1474-4872-b92e-6b2e49980692}, !- Handle
  clothes washer,                         !- Name
  {bfdcda5a-186c-46b2-9ab9-33124e3f7201}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e99de89-6845-4f3f-919f-dc64347441ad}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {60291eb7-8df6-4c8b-aaae-fc9784600305}, !- Handle
  hot_water_dishwasher,                   !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {122a1ac5-a5ea-4fea-bc9b-824e4fe16053}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  5.01845003717979e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {b12c11d3-35d2-4501-b57c-256b313c3708}, !- Handle
  dishwasher,                             !- Name
  {122a1ac5-a5ea-4fea-bc9b-824e4fe16053}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {60291eb7-8df6-4c8b-aaae-fc9784600305}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {23909a6e-5111-4741-9ce7-066837aeceb9}, !- Handle
  lighting_interior,                      !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {4b8a3d76-b44e-4749-a3fe-436e5c661c56}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1403.41487291543,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a68d16df-bd6f-41aa-81c8-9a944faa8ba6}, !- Handle
  interior lighting,                      !- Name
  {4b8a3d76-b44e-4749-a3fe-436e5c661c56}, !- Lights Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {23909a6e-5111-4741-9ce7-066837aeceb9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Handle
  exterior lighting schedule,             !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {060453b1-fa06-4f66-93fb-ce672fc0be89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {060453b1-fa06-4f66-93fb-ce672fc0be89}, !- Handle
  exterior lighting schedule default day, !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c668dd9-e7b3-4c84-ab5c-79820b7423f0}, !- Handle
  exterior lighting schedule allday rule, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c3d3581d-38f2-43dd-a7cb-7441dfd63e72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3d3581d-38f2-43dd-a7cb-7441dfd63e72}, !- Handle
  exterior lighting schedule day,         !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4cfaab6a-dbba-493e-bdba-6ff90897e4a4}, !- Handle
  exterior lighting schedule allday rule 1, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ddfde15a-46d4-4ff0-94c7-7932cc08896d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ddfde15a-46d4-4ff0-94c7-7932cc08896d}, !- Handle
  exterior lighting schedule day 1,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {28f9367b-082c-439c-b311-7620c783fbb1}, !- Handle
  exterior lighting schedule allday rule 2, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7bd7bc84-ab5c-436f-9d8e-a17bd70bfe9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd7bc84-ab5c-436f-9d8e-a17bd70bfe9e}, !- Handle
  exterior lighting schedule day 2,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d5d75ed4-bc0f-4dd9-aa7e-7715936da09c}, !- Handle
  exterior lighting schedule allday rule 3, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {57b49e7c-bad8-48d0-993f-584715d60089}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57b49e7c-bad8-48d0-993f-584715d60089}, !- Handle
  exterior lighting schedule day 3,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4bfa2859-7a73-4427-9336-43aae3a3c710}, !- Handle
  exterior lighting schedule allday rule 4, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a5bf3e96-9117-4d13-a99e-bbb0314f30ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5bf3e96-9117-4d13-a99e-bbb0314f30ff}, !- Handle
  exterior lighting schedule day 4,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {9df3f0d5-677b-4515-ac23-a415c8b4e6b2}, !- Handle
  exterior lighting schedule allday rule 5, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2877ab61-b77b-4ec4-9e79-129385e65a8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2877ab61-b77b-4ec4-9e79-129385e65a8c}, !- Handle
  exterior lighting schedule day 5,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {cf067de3-82d7-4908-bf4c-8c04273504d9}, !- Handle
  exterior lighting schedule allday rule 6, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a0a6f885-7e56-44ed-9ab7-7d3504c24fd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0a6f885-7e56-44ed-9ab7-7d3504c24fd9}, !- Handle
  exterior lighting schedule day 6,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {222b4759-712d-47e6-9b76-0195f75648c4}, !- Handle
  exterior lighting schedule allday rule 7, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b2e4c4e-dfaf-4959-ac5b-b885a7bf8fd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b2e4c4e-dfaf-4959-ac5b-b885a7bf8fd1}, !- Handle
  exterior lighting schedule day 7,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {126fcaf8-a9d0-4288-a657-0626d2f3b153}, !- Handle
  exterior lighting schedule allday rule 8, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {03046a88-6b5a-4b71-af98-da5bf7dc5a70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03046a88-6b5a-4b71-af98-da5bf7dc5a70}, !- Handle
  exterior lighting schedule day 8,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b66d697e-906d-4854-acb2-fad6449240eb}, !- Handle
  exterior lighting schedule allday rule 9, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {731a3545-e496-4df9-b766-883207da51dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {731a3545-e496-4df9-b766-883207da51dd}, !- Handle
  exterior lighting schedule day 9,       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {85bbc485-9eef-4ebe-9610-c3b6837c477d}, !- Handle
  exterior lighting schedule allday rule 10, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {779d3fb7-474a-407f-91d2-3680229b2ad7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {779d3fb7-474a-407f-91d2-3680229b2ad7}, !- Handle
  exterior lighting schedule day 10,      !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9edd2457-263d-4580-917f-b9506c07f1f2}, !- Handle
  exterior lighting schedule allday rule 11, !- Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2302d1d-a04f-4691-b205-32d62f6028a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2302d1d-a04f-4691-b205-32d62f6028a6}, !- Handle
  exterior lighting schedule day 11,      !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {9ccfba2d-4e7c-480d-87ca-dfebc8c058ac}, !- Handle
  exterior lighting,                      !- Name
  58.1671232876712;                       !- Design Level {W}

OS:Exterior:Lights,
  {8e31a6df-d55e-44c2-b806-165afda843c0}, !- Handle
  exterior lighting,                      !- Name
  {9ccfba2d-4e7c-480d-87ca-dfebc8c058ac}, !- Exterior Lights Definition Name
  {4e044959-8131-49bb-9426-ffa6b690a8d8}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {24b88231-2ad0-40d6-b4c2-be4e76c3c811}, !- Handle
  plug_loads_tv,                          !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {42a9f4b4-c828-422b-9f09-c8114f072f25}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  407.323331881204,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {89a323a9-de37-4997-a191-4d19e61d9a2f}, !- Handle
  misc tv,                                !- Name
  {42a9f4b4-c828-422b-9f09-c8114f072f25}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {24b88231-2ad0-40d6-b4c2-be4e76c3c811}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:Schedule:File,
  {c03de26c-c522-479d-bd5c-e8148eb84e97}, !- Handle
  plug_loads_other,                       !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {975947cd-49d9-4874-9459-baca3ae0f16d}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  514.958821632401,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {dc9a8515-999d-4ff7-a598-621efe5cf118}, !- Handle
  misc plug loads,                        !- Name
  {975947cd-49d9-4874-9459-baca3ae0f16d}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {c03de26c-c522-479d-bd5c-e8148eb84e97}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {577b20f0-694d-45a2-91d9-dc4565d150b7}, !- Handle
  occupants,                              !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {02f6deb9-8980-4f64-9c18-8e88a0be4516}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {3a6663e2-dcbc-4aa9-9208-93b6b071cc03}, !- Handle
  occupants activity schedule,            !- Name
  {4c429695-ed34-4452-abfa-e062be3ee2cd}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {816bd210-b3a8-4c9b-9ed7-4b5b56532d84}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:People,
  {6fc3c2bc-3f62-4d45-9938-ebbb40047c6f}, !- Handle
  occupants,                              !- Name
  {816bd210-b3a8-4c9b-9ed7-4b5b56532d84}, !- People Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {577b20f0-694d-45a2-91d9-dc4565d150b7}, !- Number of People Schedule Name
  {3a6663e2-dcbc-4aa9-9208-93b6b071cc03}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {4c429695-ed34-4452-abfa-e062be3ee2cd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {237f8459-cc05-4d8c-8d49-0502a3f7728e}, !- Handle
  general water use schedule,             !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {cb825578-77a3-4601-8312-09531bbb5e5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb825578-77a3-4601-8312-09531bbb5e5d}, !- Handle
  general water use schedule default day, !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31d9861e-2556-4f5e-b3c2-d80fba427844}, !- Handle
  general water use schedule allday rule, !- Name
  {237f8459-cc05-4d8c-8d49-0502a3f7728e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c26b8ab7-fd1f-4621-9710-8775778082ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c26b8ab7-fd1f-4621-9710-8775778082ad}, !- Handle
  general water use schedule day,         !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {f7b1bfad-62eb-4599-8dbd-7faad258265d}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -52.5013376527922,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {44d99fb6-dc73-4095-9e71-99766986c77e}, !- Handle
  general water use sensible,             !- Name
  {f7b1bfad-62eb-4599-8dbd-7faad258265d}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {237f8459-cc05-4d8c-8d49-0502a3f7728e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {6767fbfa-be66-4171-8923-aae0eb04cc43}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  53.2715284252048,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {50326229-f330-4fb5-bcc4-a0be2d2e26ac}, !- Handle
  general water use latent,               !- Name
  {6767fbfa-be66-4171-8923-aae0eb04cc43}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {237f8459-cc05-4d8c-8d49-0502a3f7728e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {079b0f56-ea72-4bbe-b465-5389193e00af}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7dcec850-1418-45a0-9179-786cee75f2ee}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {764356c8-2ed0-43aa-8f71-c7c31e310045}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62438c2b-8aa1-4028-8ee7-bc7d14816fe6}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {78c9592c-ff2a-44d8-b3af-642c449a3735}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8875a3d-98f0-4af0-b307-dab4750ee747}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {2a1f86ca-65c9-45bf-a6d9-37465963318e}, !- Handle
  cooling season schedule,                !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {1ac7a43a-4963-496d-9ca3-fca5221d9f3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ac7a43a-4963-496d-9ca3-fca5221d9f3c}, !- Handle
  cooling season schedule default day,    !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96bf67ce-015c-4672-89cc-9ebc12635afe}, !- Handle
  cooling season schedule allday rule,    !- Name
  {2a1f86ca-65c9-45bf-a6d9-37465963318e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {678a6014-62b4-47ee-ad2e-2be5e6e346e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {678a6014-62b4-47ee-ad2e-2be5e6e346e3}, !- Handle
  cooling season schedule day,            !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d8f153e-06dc-40d0-87f3-f3ce8970e511}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {2a1f86ca-65c9-45bf-a6d9-37465963318e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0129081-8b5d-4754-8761-39b02fdb5953}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0129081-8b5d-4754-8761-39b02fdb5953}, !- Handle
  cooling season schedule day 1,          !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d1a3d6c-a207-4a35-8115-17ff3a9ec39c}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {2a1f86ca-65c9-45bf-a6d9-37465963318e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9486594-d282-4c88-a66a-51f90c33ee04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9486594-d282-4c88-a66a-51f90c33ee04}, !- Handle
  cooling season schedule day 2,          !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {19d854dd-4f5a-4ae9-a124-6611caf7097d}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f0ed3932-f36b-4eda-9d95-411b86a60ebb}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {b88f291e-d41f-4685-9990-55de98aac7b1}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {2b0a0899-ef16-4d9e-9d2a-e0ca12465bff}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82efefe3-e27d-459e-9dc7-2e759dc7b002}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcce6269-488f-4a6d-95e9-bee0ed8bbdcf}, !- Zone Air Inlet Port List
  {d37f2e83-a580-49d9-bdb6-dd7ade725535}, !- Zone Air Exhaust Port List
  {64bd4123-c013-4485-8511-c7c32bc51f98}, !- Zone Air Node Name
  {a03f6137-25e3-4602-b137-344e84d2f266}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0e8757a-ef77-4b70-8a07-5aa473574a55}, !- Handle
  Node 23,                                !- Name
  {64bd4123-c013-4485-8511-c7c32bc51f98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64bd4123-c013-4485-8511-c7c32bc51f98}, !- Handle
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}, !- Source Object
  11,                                     !- Outlet Port
  {e0e8757a-ef77-4b70-8a07-5aa473574a55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcce6269-488f-4a6d-95e9-bee0ed8bbdcf}, !- Handle
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}; !- HVAC Component

OS:PortList,
  {d37f2e83-a580-49d9-bdb6-dd7ade725535}, !- Handle
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}; !- HVAC Component

OS:PortList,
  {a03f6137-25e3-4602-b137-344e84d2f266}, !- Handle
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}; !- HVAC Component

OS:Sizing:Zone,
  {ce029f6d-261b-4942-9550-6aa269dc1be5}, !- Handle
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c1ab5a2b-2a11-49b1-a6b8-10bafb1ede66}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}; !- Thermal Zone

OS:Space,
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}; !- Thermal Zone Name

OS:Surface,
  {e9e06501-a012-4534-acdb-a3592f949bbe}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Construction Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e4cec3-4c6e-4d1b-b5af-3fd36d3314d4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Construction Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebe38e4-c10d-4e11-a769-133853085dd7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Construction Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5663e86-506e-418f-8a5a-6f41fc7061c5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Construction Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d26803-ecf8-4b45-847f-3e3e8c6b3f3c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Construction Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90532bd8-112c-40d0-95f4-11c3a031493b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Construction Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {5708bcbd-85df-47eb-87b4-78fd2cb5329c}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {a00caf7e-6054-42fd-bd57-2c78c61d9076}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {5708bcbd-85df-47eb-87b4-78fd2cb5329c}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {bc3a5e4f-e5a3-46a1-8d8c-4b47ab2ca88e}, !- Handle
  {31e4cec3-4c6e-4d1b-b5af-3fd36d3314d4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {262271b4-1ac3-401a-ad08-25f810dc424c}, !- Handle
  {36d26803-ecf8-4b45-847f-3e3e8c6b3f3c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {bb5409b3-33f1-4556-9f0b-e44a0835e412}, !- Handle
  {2ebe38e4-c10d-4e11-a769-133853085dd7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {24db92fe-06a6-4de0-919b-7fe56987ec5d}, !- Handle
  {e9e06501-a012-4534-acdb-a3592f949bbe}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {63c6191b-7657-4729-9a08-9dc0ce8adee9}, !- Handle
  {a5663e86-506e-418f-8a5a-6f41fc7061c5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0888a9e7-a9dd-4f93-a346-c8823bca1d68}, !- Handle
  {90532bd8-112c-40d0-95f4-11c3a031493b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {66b2ba9f-6260-49c0-b3e3-943407ef90bd}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}, !- ThermalZone
  {215189e9-73f4-481b-abeb-d6b15a84c633}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {6d7b7993-aeae-40aa-890d-6e2b1ffc900e}; !- Inlet Node 1

OS:Node,
  {ea4c67a8-0113-4cdc-a974-68559928db23}, !- Handle
  Node 25,                                !- Name
  {215189e9-73f4-481b-abeb-d6b15a84c633}, !- Inlet Port
  {649a1ece-6be4-49ca-9f15-7d92c4e4bca0}; !- Outlet Port

OS:Connection,
  {6d7b7993-aeae-40aa-890d-6e2b1ffc900e}, !- Handle
  {61125b97-7e0d-49e9-97cb-c1e0cf27b228}, !- Source Object
  3,                                      !- Outlet Port
  {66b2ba9f-6260-49c0-b3e3-943407ef90bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {215189e9-73f4-481b-abeb-d6b15a84c633}, !- Handle
  {66b2ba9f-6260-49c0-b3e3-943407ef90bd}, !- Source Object
  3,                                      !- Outlet Port
  {ea4c67a8-0113-4cdc-a974-68559928db23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649a1ece-6be4-49ca-9f15-7d92c4e4bca0}, !- Handle
  {ea4c67a8-0113-4cdc-a974-68559928db23}, !- Source Object
  3,                                      !- Outlet Port
  {b1440248-3a23-4616-b2c0-d61093a29d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {81b19676-682a-447f-8b69-d6d0ce5450cd}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {cf44f7a3-c920-4f68-9021-f98f62f35f95}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {661ef5bf-6b5b-4731-b2fc-5bd2478b7a77}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {e78e3bf7-3ecf-478a-9980-20e7fef0dc15}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {684b2c80-addc-4d61-a0e0-b4041d1ee8a6}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {21b99161-2da2-44ce-9313-bdae37884cd9}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {339a0baf-87c6-41c4-b7cb-84561bf8ca68}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {176f643c-7100-4df5-bccd-30649ce5fd7f}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {38ab24d4-f8d0-465a-a0af-ce5b47e3765a}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {fc246d9d-3e58-4746-bb90-41ae5047eeea}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {1a73daa8-c81f-49a2-8c9f-bc82341ac60b}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {fae8f86c-c23b-42fd-9eb5-a264a41f2876}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5dcfbfb-9b1e-44e6-ad4f-8a11187c074c}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {bae69402-83ed-4e4b-adc7-3cd6e476a5ae}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {165316c5-06b4-4e22-ab97-7ff89ad3e6e2}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {90ff862a-fdb3-4af3-8ac9-8c7899334563}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a48779ff-9c20-4f87-a5fa-9f83026753b2}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:OtherEquipment:Definition,
  {20ff1def-afc4-4f0f-babb-52725444b46c}, !- Handle
  central ac and furnace airloop_0 SupSensLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d491a909-2c02-4260-87bb-16a75a469e4d}, !- Handle
  central ac and furnace airloop_0 SupSensLkToCond, !- Name
  {20ff1def-afc4-4f0f-babb-52725444b46c}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {16d47268-ccd6-421d-981c-6b2618f01cfd}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond_act, !- Name
  {d491a909-2c02-4260-87bb-16a75a469e4d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {558be222-0dcd-4d00-bd2e-3027314cd741}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:OtherEquipment:Definition,
  {10e2a282-490f-49c1-8d5a-c6ead4405b8c}, !- Handle
  central ac and furnace airloop_0 SupLatLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d8aebbc9-3d1d-465c-af86-2934dd07b9f8}, !- Handle
  central ac and furnace airloop_0 SupLatLkToCond, !- Name
  {10e2a282-490f-49c1-8d5a-c6ead4405b8c}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {54bfd515-761d-4253-9d6f-45894446795d}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond_act, !- Name
  {d8aebbc9-3d1d-465c-af86-2934dd07b9f8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {fbf253fe-4b67-4f87-8cc4-42134d8f4480}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:OtherEquipment:Definition,
  {d4f64a83-5ebd-4325-9b03-e32e552b1b95}, !- Handle
  central ac and furnace airloop_0 SupCondToLv, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b47a0560-6e1a-42ae-8f46-60a3448fcedf}, !- Handle
  central ac and furnace airloop_0 SupCondToLv, !- Name
  {d4f64a83-5ebd-4325-9b03-e32e552b1b95}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {11a4c76c-d47c-4877-ac4e-2188de142e05}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_act, !- Name
  {b47a0560-6e1a-42ae-8f46-60a3448fcedf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {fbc37903-3fe9-4b5e-90b3-54800c78c282}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:OtherEquipment:Definition,
  {d5621a82-74da-47e5-9d0d-a1bce793208b}, !- Handle
  central ac and furnace airloop_0 RetCondToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {54c6bea6-9acc-4b17-9697-991229d68875}, !- Handle
  central ac and furnace airloop_0 RetCondToRP, !- Name
  {d5621a82-74da-47e5-9d0d-a1bce793208b}, !- Other Equipment Definition Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ccb71a7d-f9b7-4d62-a74f-b053b947ffd6}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_act, !- Name
  {54c6bea6-9acc-4b17-9697-991229d68875}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {8d773bf6-f73a-4041-bace-c3dd71881577}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:OtherEquipment:Definition,
  {68f8d7dc-8219-4e08-a12f-f7022095511d}, !- Handle
  central ac and furnace airloop_0 RetSensLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c7c22420-b46f-43b3-803b-917294dfdfc8}, !- Handle
  central ac and furnace airloop_0 RetSensLkToRP, !- Name
  {68f8d7dc-8219-4e08-a12f-f7022095511d}, !- Other Equipment Definition Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8cfba7b0-5bd8-4661-a827-3e3d43362221}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_act, !- Name
  {c7c22420-b46f-43b3-803b-917294dfdfc8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {51428f31-ffe8-4662-812c-d3a55d40e68f}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment:Definition,
  {a9c443cb-2fa9-4839-838e-261aee1b0344}, !- Handle
  central ac and furnace airloop_0 RetLatLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {4872a29e-4340-40e6-96df-2d65f6513a16}, !- Handle
  central ac and furnace airloop_0 RetLatLkToRP, !- Name
  {a9c443cb-2fa9-4839-838e-261aee1b0344}, !- Other Equipment Definition Name
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d9374a86-e5cc-4a01-9af2-97dc2023f733}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_act, !- Name
  {4872a29e-4340-40e6-96df-2d65f6513a16}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3087ba7b-e95f-4e94-8eaa-3c34bd722c32}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ba891180-07de-482c-9179-e50427a73a28}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {e12ff107-3043-4b4e-8833-fc5d9b1eb960}, !- Handle
  central ac and furnace airloop_0 SupCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a5907ccd-a59f-470c-bd41-240da619e7d0}, !- Handle
  central ac and furnace airloop_0 SupCondToDZ, !- Name
  {e12ff107-3043-4b4e-8833-fc5d9b1eb960}, !- Other Equipment Definition Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d6ca6d70-6842-4f5b-986a-0474c867dcf2}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_act, !- Name
  {a5907ccd-a59f-470c-bd41-240da619e7d0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {63296698-d043-4048-9241-678c14f36a13}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {3d7ef82b-8e1c-4fbc-80dd-680a4192c065}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {4a4148cd-a761-4d20-b53f-a968e6079aed}, !- Handle
  central ac and furnace airloop_0 RetCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {0e505eca-df03-43b1-a127-9e6cac5b0e32}, !- Handle
  central ac and furnace airloop_0 RetCondToDZ, !- Name
  {4a4148cd-a761-4d20-b53f-a968e6079aed}, !- Other Equipment Definition Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9b12a7f6-6f07-4d9f-b57c-b2fcec03b0ed}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_act, !- Name
  {0e505eca-df03-43b1-a127-9e6cac5b0e32}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {63296698-d043-4048-9241-678c14f36a13}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {d121162b-afff-4464-b525-5c99d280e4f9}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {8ecf56f3-7b3d-4ad6-b0e0-54bab50d3d10}, !- Handle
  central ac and furnace airloop_0 SupSensLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3dac807a-df50-412d-8d3c-da0ff84c5b98}, !- Handle
  central ac and furnace airloop_0 SupSensLkToDZ, !- Name
  {8ecf56f3-7b3d-4ad6-b0e0-54bab50d3d10}, !- Other Equipment Definition Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fc30a54c-aba2-4b86-a761-6b83549fab11}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_act, !- Name
  {3dac807a-df50-412d-8d3c-da0ff84c5b98}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {63296698-d043-4048-9241-678c14f36a13}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {30f0cfdd-0116-4c70-a094-267e8fa1ca21}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {db995b67-1f21-4ae6-a25b-f3c93a506914}, !- Handle
  central ac and furnace airloop_0 SupLatLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9d4914f2-1628-49f0-a51f-81a97c433ad8}, !- Handle
  central ac and furnace airloop_0 SupLatLkToDZ, !- Name
  {db995b67-1f21-4ae6-a25b-f3c93a506914}, !- Other Equipment Definition Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {24cdf573-12d2-4273-a428-362a8c568ee1}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_act, !- Name
  {9d4914f2-1628-49f0-a51f-81a97c433ad8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {63296698-d043-4048-9241-678c14f36a13}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {3c0cf7c9-dc4f-424a-929b-5425f5fba35c}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:ZoneMixing,
  {3abbc7fd-926d-4bed-b00f-6c31bb9cbf5a}, !- Handle
  central ac and furnace airloop_0 ZoneMixDZToCond mix, !- Name
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Zone or Space Name
  {9d41cd11-ca3b-4dcd-ad6e-88a9f79948e2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {9d41cd11-ca3b-4dcd-ad6e-88a9f79948e2}, !- Handle
  Always On Continuous,                   !- Name
  {16a7529c-6c0b-4971-9f01-74694acfe262}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {16a7529c-6c0b-4971-9f01-74694acfe262}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:AdditionalProperties,
  {974522c7-c697-477b-9c23-73b74a2c8790}, !- Handle
  {3abbc7fd-926d-4bed-b00f-6c31bb9cbf5a}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {5725171f-ff00-41a4-ab62-29dbc963e940}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {3abbc7fd-926d-4bed-b00f-6c31bb9cbf5a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {d7ba7151-a365-4c1b-93e8-64c018f7bde4}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Name

OS:ZoneMixing,
  {1e54a4fe-da01-4cbd-a488-d34e05176267}, !- Handle
  central ac and furnace airloop_0 ZoneMixCondToDZ mix, !- Name
  {b5a3da71-5e97-48e8-b982-5035536dd8bf}, !- Zone or Space Name
  {9d41cd11-ca3b-4dcd-ad6e-88a9f79948e2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:AdditionalProperties,
  {cd367aae-afca-454b-a73d-f842edaaaa1e}, !- Handle
  {1e54a4fe-da01-4cbd-a488-d34e05176267}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {efb9b186-cac8-4ba5-91cd-cd8f84a0cc61}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {1e54a4fe-da01-4cbd-a488-d34e05176267}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {7ac03e94-776c-4edf-be79-2beb0b34e9a0}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aca04771-a06f-4695-b5af-1a42fb907da4}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6ead4e71-cd65-48e5-8ab5-ae3748326941}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d8e51144-55aa-45ea-9ada-fa9b8a0e5827}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ; !- Name

OS:EnergyManagementSystem:Subroutine,
  {7f119d08-68eb-45c9-805b-3c4278f80e57}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR > 0,                          !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.1,                        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 191.96,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 71.096,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set FracOutsideToCond = 0.0,            !- Program Line 38
  Set FracOutsideToDZ = 0.0,              !- Program Line 39
  Set FracCondToOutside = 0.0,            !- Program Line 40
  Set FracDZToOutside = 0.0,              !- Program Line 41
  Set FracDZToCond = 0.0,                 !- Program Line 42
  Set FracCondToDZ = 0.0,                 !- Program Line 43
  Set lk_imbal_vfr = @ABS(f_sup - f_ret) * AH_VFR, !- Program Line 44
  Set ImbalLkCondToDZ = lk_imbal_vfr * FracCondToDZ, !- Program Line 45
  Set ImbalLkDZToCond = lk_imbal_vfr * FracDZToCond, !- Program Line 46
  Set ImbalLkOutsideToCond = lk_imbal_vfr * FracOutsideToCond, !- Program Line 47
  Set ImbalLkOutsideToDZ = lk_imbal_vfr * FracOutsideToDZ, !- Program Line 48
  Set ImbalLkCondToOutside = lk_imbal_vfr * FracCondToOutside, !- Program Line 49
  Set ImbalLkDZToOutside = lk_imbal_vfr * FracDZToOutside, !- Program Line 50
  Else,                                   !- Program Line 51
  Set SupLatLkToCond = 0,                 !- Program Line 52
  Set SupSensLkToCond = 0,                !- Program Line 53
  Set SupCondToCond = 0,                  !- Program Line 54
  Set RetCondToRP = 0,                    !- Program Line 55
  Set RetLatLkToRP = 0,                   !- Program Line 56
  Set RetSensLkToRP = 0,                  !- Program Line 57
  Set RetCondToDZ = 0,                    !- Program Line 58
  Set SupCondToDZ = 0,                    !- Program Line 59
  Set SupLatLkToDZ = 0,                   !- Program Line 60
  Set SupSensLkToDZ = 0,                  !- Program Line 61
  Set ImbalLkCondToDZ = 0,                !- Program Line 62
  Set ImbalLkDZToCond = 0,                !- Program Line 63
  Set ImbalLkOutsideToCond = 0,           !- Program Line 64
  Set ImbalLkOutsideToDZ = 0,             !- Program Line 65
  Set ImbalLkCondToOutside = 0,           !- Program Line 66
  Set ImbalLkDZToOutside = 0,             !- Program Line 67
  EndIf,                                  !- Program Line 68
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 72
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 73
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 74
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 75
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 76
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 77
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 78
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ = ImbalLkCondToDZ, !- Program Line 79
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond = ImbalLkDZToCond, !- Program Line 80
  Set central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond = ImbalLkCondToOutside, !- Program Line 81
  Set central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond = ImbalLkOutsideToCond, !- Program Line 82
  Set central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ = ImbalLkDZToOutside, !- Program Line 83
  Set central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ = ImbalLkOutsideToDZ; !- Program Line 84

OS:EnergyManagementSystem:Program,
  {649821d3-ea67-4309-b41a-5b4e045e5c23}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = 0, !- Program Line 2
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 9
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 11
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond_act = central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond_act = central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_SupCondToLv_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_RetCondToRP_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 20
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act = central_ac_and_furnace_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act = central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:ProgramCallingManager,
  {79d02958-9e1b-4d32-a280-c6bfc249f3c8}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {649821d3-ea67-4309-b41a-5b4e045e5c23}; !- Program Name 1

OS:Schedule:Ruleset,
  {b90407d1-5120-4d62-95b4-1353ae2dddf1}, !- Handle
  natural vent schedule,                  !- Name
  {83cd50ce-7b02-4f92-a283-9130162ac3bb}, !- Schedule Type Limits Name
  {220920bc-dc35-444d-b7e2-d628d4c4d19a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {220920bc-dc35-444d-b7e2-d628d4c4d19a}, !- Handle
  natural vent schedule default day,      !- Name
  {83cd50ce-7b02-4f92-a283-9130162ac3bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd2e8b34-7ce7-4122-b611-4ab8f228e4d3}, !- Handle
  natural vent schedule rule,             !- Name
  {b90407d1-5120-4d62-95b4-1353ae2dddf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d66db2c-4c11-4fa0-8145-6a1f7ec87a23}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d66db2c-4c11-4fa0-8145-6a1f7ec87a23}, !- Handle
  natural vent schedule day,              !- Name
  {83cd50ce-7b02-4f92-a283-9130162ac3bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0dddcc1c-1ad0-44fe-babb-d6c762e70ad0}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {454e5d28-59cd-42bb-8ae8-1ee9cdcf369e}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0531ed51-9ff0-4eeb-8679-8f3ef48258b8}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {80e190c5-cc43-431b-8363-d07bebdcaa05}, !- Handle
  natural vent flow,                      !- Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:AdditionalProperties,
  {a8d7237a-6cdd-4d8a-8100-762071031b4e}, !- Handle
  {80e190c5-cc43-431b-8363-d07bebdcaa05}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {668aed5b-5000-4410-b6e3-c071a59545f0}, !- Handle
  natural_vent_flow_act,                  !- Name
  {80e190c5-cc43-431b-8363-d07bebdcaa05}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {6099fe33-33ec-4eec-b96c-830c0f20d039}, !- Handle
  whole house fan flow,                   !- Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:AdditionalProperties,
  {da744dda-862f-40ca-b6d8-86e6874603b3}, !- Handle
  {6099fe33-33ec-4eec-b96c-830c0f20d039}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {98005b53-725c-4771-8dfd-981b6f853cc0}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {6099fe33-33ec-4eec-b96c-830c0f20d039}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {77eae9bb-5d68-4801-afd1-a6212562e1c1}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6412f7fe-c2dc-4bea-b1d2-315a4d3f6e42}, !- Handle
  whole house fan,                        !- Name
  {77eae9bb-5d68-4801-afd1-a6212562e1c1}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {20579ad2-bd60-402f-a7da-fa13767af86a}, !- Handle
  whole_house_fan_act,                    !- Name
  {6412f7fe-c2dc-4bea-b1d2-315a4d3f6e42}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:ZoneMixing,
  {65cd5a88-a802-4892-b084-e0a1e703fd3b}, !- Handle
  whole house fan mix,                    !- Name
  {2dcbb013-bf66-4c2e-addf-610907ad2b15}, !- Zone or Space Name
  {9d41cd11-ca3b-4dcd-ad6e-88a9f79948e2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {fc5a378a-25d8-4487-b85c-d4709115bba8}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {203777e6-c30d-4d50-b7dd-29f1a89515ef}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {65cd5a88-a802-4892-b084-e0a1e703fd3b}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e7b78181-e76c-4be0-bf4c-362dbfd06264}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 0.0,                       !- Program Line 25
  Set Cs = 9.529103454599636e-05,         !- Program Line 26
  Set Cw = 6.347747536939428e-05,         !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 1.9223992519680004,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

OS:AdditionalProperties,
  {e24c37b2-54b7-4b32-bd6b-9ef1e8fd931b}, !- Handle
  {e7b78181-e76c-4be0-bf4c-362dbfd06264}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {710b6abc-c80c-439b-8e61-651a7cd53c52}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {e7b78181-e76c-4be0-bf4c-362dbfd06264}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {4a4f3985-46a4-4d20-b4e3-096bbd16a7ec}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b69be58a-a11c-4823-a03c-adc76d8680e4}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {ea205a55-93d4-4143-9a1c-981f91bdceeb}, !- Handle
  {4a4f3985-46a4-4d20-b4e3-096bbd16a7ec}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {7a08ba2b-1258-44fa-b038-3e86874ddb93}, !- Handle
  {b69be58a-a11c-4823-a03c-adc76d8680e4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {a80a56f5-b551-4ddf-8fd1-06b62175645c}, !- Handle
  infil crawlspace - unvented 1,          !- Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e18f624-8590-41dc-9a8a-e39e0674f1a7}, !- Handle
  crawlspace_unvented 1 duct leakage imbalance infil flow, !- Name
  {63296698-d043-4048-9241-678c14f36a13}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:EnergyManagementSystem:Actuator,
  {e73bbe31-5858-4b61-9376-fe9d4eed41f5}, !- Handle
  crawlspace_unvented_1_duct_leakage_imbalance_infil_flow_act, !- Name
  {9e18f624-8590-41dc-9a8a-e39e0674f1a7}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {466187e1-84df-4d4e-b711-a0dc42067abb}, !- Handle
  crawlspace_unvented_1_duct_leakage_imbalance_infil_program, !- Name
  Set Qducts = 0,                         !- Program Line 1
  Set Qducts = Qducts - central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ, !- Program Line 2
  Set Qducts = Qducts + central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ, !- Program Line 3
  Set crawlspace_unvented_1_duct_leakage_imbalance_infil_flow_act = (@Abs(Qducts)); !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {8db4c22c-cd82-4f2d-b84a-70ef9f61e083}, !- Handle
  crawlspace_unvented_1_duct_leakage_imbalance_infil_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {466187e1-84df-4d4e-b711-a0dc42067abb}; !- Program Name 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {829b069f-c5bc-46bf-a434-5c353444c210}, !- Handle
  infil attic - vented 1,                 !- Name
  {4e544b81-1d4d-4455-8e62-7bcd3be6106f}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  4729.840088688,                         !- Effective Air Leakage Area {cm2}
  0.00018523136030717,                    !- Stack Coefficient
  3.53512954703861e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {c86b4837-bccd-4af7-9a0d-41f233345ea3}, !- Handle
  mech vent house fan schedule,           !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {7f782008-ff8b-4f30-b39f-00718741e557}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {914f49a4-ce43-4902-9f51-480324c6d2e2}, !- Handle
  mech vent house fan,                    !- Name
  {7f782008-ff8b-4f30-b39f-00718741e557}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {c86b4837-bccd-4af7-9a0d-41f233345ea3}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {fe2068cc-bc06-4849-97cf-52a64ebac90c}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {d5c6631f-0738-4014-a730-15d9e952066b}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dce5d3e4-387a-40d9-8ad3-648cdc96ff26}, !- Handle
  mech vent house fan cfis,               !- Name
  {d5c6631f-0738-4014-a730-15d9e952066b}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {fe2068cc-bc06-4849-97cf-52a64ebac90c}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {aad317fe-0b92-4e8c-ad8c-4757ab162814}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {dce5d3e4-387a-40d9-8ad3-648cdc96ff26}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {094a7cd2-ba3b-4ddb-896f-30821de68aee}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.5908,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.071,                          !- Program Line 10
  Set Cs = 0.059,                         !- Program Line 11
  Set Cw = 0.1627,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.15118 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  Set Qducts = Qducts - central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond, !- Program Line 46
  Set Qducts = Qducts + central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond, !- Program Line 47
  If Qducts < 0,                          !- Program Line 48
  Set Qsupply = Qsupply - Qducts,         !- Program Line 49
  Else,                                   !- Program Line 50
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 51
  EndIf,                                  !- Program Line 52
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 53
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 54
  If Qinf + Qimb > 0,                     !- Program Line 55
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 56
  Else,                                   !- Program Line 57
  Set Qtot = Qfan_with_ducts,             !- Program Line 58
  EndIf,                                  !- Program Line 59
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 60
  Set infil_flow_act = Qinf_adj,          !- Program Line 61
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 62
  Set infil_program_Qfan = Qfan,          !- Program Line 63
  Set Qload = Qfan,                       !- Program Line 64
  Set Effectiveness_Sens = 0.0,           !- Program Line 65
  Set Effectiveness_Lat = 0.0,            !- Program Line 66
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 67
  Set ZoneInEnth = OASupInEnth,           !- Program Line 68
  Set ZoneInTemp = OASupInTemp,           !- Program Line 69
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 70
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 71
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 72
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 73
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 74

OS:AdditionalProperties,
  {019b03d0-8349-4c8e-8c8b-f015f7b88442}, !- Handle
  {094a7cd2-ba3b-4ddb-896f-30821de68aee}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {696aeb3e-0a66-4ee2-924a-cd5effa84de1}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {91d7ac91-fc21-482f-b211-caf69f7fbeae}, !- Handle
  mech vent house fan sensible load,      !- Name
  {696aeb3e-0a66-4ee2-924a-cd5effa84de1}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4d625f60-532b-42ef-9d77-e6c5beb25311}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {91d7ac91-fc21-482f-b211-caf69f7fbeae}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {99d7aaaa-cbe7-45f2-89b7-c4a615cf3858}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {229e7c12-430c-48a4-b02c-03a149a2ccfa}, !- Handle
  mech vent house fan latent load,        !- Name
  {99d7aaaa-cbe7-45f2-89b7-c4a615cf3858}, !- Other Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f7c5aca2-89a9-446b-abb6-e6810d254899}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {229e7c12-430c-48a4-b02c-03a149a2ccfa}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {a935c054-cd8d-4171-9801-5fdd6299294c}, !- Handle
  infil flow,                             !- Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {855f6716-bc80-41ee-be48-a975f8dba99c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:EnergyManagementSystem:Actuator,
  {585bd3a4-6abd-4ac6-abe3-1334fc57feaa}, !- Handle
  infil_flow_act,                         !- Name
  {a935c054-cd8d-4171-9801-5fdd6299294c}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {2cfa0dbc-8aa3-46a8-8171-7bcfaf921f86}, !- Handle
  {a935c054-cd8d-4171-9801-5fdd6299294c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:Schedule:Ruleset,
  {26a495cc-399f-449a-a7fd-d733ba9cccb1}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {e79c4b18-9cb1-45bb-a7fe-0fe651219be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e79c4b18-9cb1-45bb-a7fe-0fe651219be6}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {309ddb85-e173-423c-816f-1cf96eeecea6}, !- Handle
  mech vent range fan 0 schedule allday rule, !- Name
  {26a495cc-399f-449a-a7fd-d733ba9cccb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bd24003-b2e1-4bf1-a500-25f21a7459aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bd24003-b2e1-4bf1-a500-25f21a7459aa}, !- Handle
  mech vent range fan 0 schedule day,     !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {05768cfa-6dab-420e-926d-de0d38941121}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {fae5456b-0fbc-4d97-9142-d911bd2ed4b0}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b80df42-fb0c-412b-bd58-ff80c77291c6}, !- Handle
  mech vent range fan 0,                  !- Name
  {fae5456b-0fbc-4d97-9142-d911bd2ed4b0}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {26a495cc-399f-449a-a7fd-d733ba9cccb1}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bbf2c95f-9da2-4d22-b836-ac73df20ba22}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  {e120740a-dcf3-4928-b219-708ce6564040}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e120740a-dcf3-4928-b219-708ce6564040}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {259e801d-b3fc-4e40-b2eb-9eb3f7a0c7dd}, !- Handle
  mech vent bath fan 0 schedule allday rule, !- Name
  {bbf2c95f-9da2-4d22-b836-ac73df20ba22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40100ada-aaeb-407a-9d54-cee46fe56746}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40100ada-aaeb-407a-9d54-cee46fe56746}, !- Handle
  mech vent bath fan 0 schedule day,      !- Name
  {9e496d7b-0507-49a3-aff0-80a12d8b126e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {06ae7218-f791-444f-87bd-ed223144be17}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {4b8efb6c-9c67-418f-a580-21b505cad6b7}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f1ec4ec9-a4ff-421b-8e04-433db6a964d9}, !- Handle
  mech vent bath fan 0,                   !- Name
  {4b8efb6c-9c67-418f-a580-21b505cad6b7}, !- Electric Equipment Definition Name
  {ebb59eca-15a7-4b25-9e27-4584f57ade07}, !- Space or SpaceType Name
  {bbf2c95f-9da2-4d22-b836-ac73df20ba22}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {4b233389-0c55-4c55-8541-3bfec39c1c8c}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8faeb15f-295a-4a6b-830c-9f79ea7083aa}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e7935cdc-0d4b-49cc-8504-784eb0180543}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {7057923c-68ac-4205-b97f-acf98f663928}, !- Handle
  {8faeb15f-295a-4a6b-830c-9f79ea7083aa}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {9ec0c6ab-83b8-45c0-a009-346c3b901c30}, !- Handle
  {e7935cdc-0d4b-49cc-8504-784eb0180543}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {27321a9b-7a21-474e-afb2-3e04e4e410c9}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {094a7cd2-ba3b-4ddb-896f-30821de68aee}; !- Program Name 1

OS:AdditionalProperties,
  {342b245c-5162-4262-be37-3232fa7d4baa}, !- Handle
  {e3c5748b-d916-43af-be0f-9a58f8eca0f1}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {e2cac9bf-c623-4e8c-9b43-c7faca5a7703}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe756dd0-fb21-41d8-a675-0293b9696fab}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {a06daddc-2693-46ba-afc7-b0a2d4a6ef57}, !- Handle
  {fe756dd0-fb21-41d8-a675-0293b9696fab}; !- Object Name

OS:AdditionalProperties,
  {f24d88bf-3fde-44c6-a2ac-17b438b2ffa9}, !- Handle
  {4b233389-0c55-4c55-8541-3bfec39c1c8c}; !- Object Name

OS:AdditionalProperties,
  {d62e159b-0752-4c8b-8fa7-3aa99d40bb83}, !- Handle
  {05768cfa-6dab-420e-926d-de0d38941121}; !- Object Name

OS:AdditionalProperties,
  {93172e12-cca9-47e9-91f3-e47447934226}, !- Handle
  {0531ed51-9ff0-4eeb-8679-8f3ef48258b8}; !- Object Name

OS:AdditionalProperties,
  {40ff5f31-37b8-49d9-a557-5d538776bb2d}, !- Handle
  {0dddcc1c-1ad0-44fe-babb-d6c762e70ad0}; !- Object Name

OS:AdditionalProperties,
  {ab36fe87-bc2d-41e9-9640-49bdd0df74cf}, !- Handle
  {06ae7218-f791-444f-87bd-ed223144be17}; !- Object Name

OS:AdditionalProperties,
  {76bc33b0-a68a-4108-80be-34c380f1c76f}, !- Handle
  {90ff862a-fdb3-4af3-8ac9-8c7899334563}; !- Object Name

OS:AdditionalProperties,
  {9261b9c3-863c-4a93-ae9a-82b4400c3178}, !- Handle
  {bae69402-83ed-4e4b-adc7-3cd6e476a5ae}; !- Object Name

OS:AdditionalProperties,
  {c92616e3-db64-4a22-aace-ff037e0ce1eb}, !- Handle
  {ed9aba39-1482-4b88-a080-d8c67fbff334}; !- Object Name

OS:AdditionalProperties,
  {2bf99a16-8a92-4ef2-b12e-a18c139416eb}, !- Handle
  {fae8f86c-c23b-42fd-9eb5-a264a41f2876}; !- Object Name

OS:AdditionalProperties,
  {04bc1752-e37b-4729-b225-dcb956a49b37}, !- Handle
  {176f643c-7100-4df5-bccd-30649ce5fd7f}; !- Object Name

OS:AdditionalProperties,
  {9ed654df-0f48-4b42-abd8-b1923c92ed20}, !- Handle
  {cf44f7a3-c920-4f68-9021-f98f62f35f95}; !- Object Name

OS:AdditionalProperties,
  {24c4da88-a371-48d1-8c63-fcf9533d9cc9}, !- Handle
  {f8875a3d-98f0-4af0-b307-dab4750ee747}; !- Object Name

OS:AdditionalProperties,
  {b9f6546d-1b7b-46d5-9939-daf61c10e97e}, !- Handle
  {82efefe3-e27d-459e-9dc7-2e759dc7b002}; !- Object Name

OS:AdditionalProperties,
  {941faef9-c0e3-412f-95a5-d1b42358f1a1}, !- Handle
  {079b0f56-ea72-4bbe-b465-5389193e00af}; !- Object Name

OS:AdditionalProperties,
  {bfd0e514-e5c8-4c27-af0f-15f674fd10cc}, !- Handle
  {2b0a0899-ef16-4d9e-9d2a-e0ca12465bff}; !- Object Name

OS:AdditionalProperties,
  {bf3667f8-f009-4b45-abe1-5fa06a2111c1}, !- Handle
  {19d854dd-4f5a-4ae9-a124-6611caf7097d}; !- Object Name

OS:AdditionalProperties,
  {3f81e1e1-7b0e-4d81-b986-6a9e68bc7d00}, !- Handle
  {e2cac9bf-c623-4e8c-9b43-c7faca5a7703}; !- Object Name

OS:AdditionalProperties,
  {3910cdcf-31db-4903-901d-93c00c175f80}, !- Handle
  {454e5d28-59cd-42bb-8ae8-1ee9cdcf369e}; !- Object Name

OS:AdditionalProperties,
  {d2aa9116-6d85-4c30-96b8-5dc1b67cbd94}, !- Handle
  {e78e3bf7-3ecf-478a-9980-20e7fef0dc15}; !- Object Name

OS:AdditionalProperties,
  {b3842d33-4b3e-4c04-8d8a-1aefd281b786}, !- Handle
  {78c9592c-ff2a-44d8-b3af-642c449a3735}; !- Object Name

OS:AdditionalProperties,
  {289c5aa6-2d59-49c3-a1af-f79376ae5469}, !- Handle
  {7dcec850-1418-45a0-9179-786cee75f2ee}; !- Object Name

OS:AdditionalProperties,
  {a2eb9ad7-638e-4e54-8ccd-5ce75ce0e737}, !- Handle
  {62438c2b-8aa1-4028-8ee7-bc7d14816fe6}; !- Object Name

OS:AdditionalProperties,
  {ecb3606e-c8c8-4f6e-a49f-399429bfd559}, !- Handle
  {764356c8-2ed0-43aa-8f71-c7c31e310045}; !- Object Name

OS:AdditionalProperties,
  {a49eaa6e-f178-41d5-95b1-5b733d25d29a}, !- Handle
  {fcca06e3-ef43-49e1-97f4-f30a0bd705a2}; !- Object Name

OS:AdditionalProperties,
  {ba925821-04e9-4d8f-a2ac-d23a685037a4}, !- Handle
  {fc246d9d-3e58-4746-bb90-41ae5047eeea}; !- Object Name

OS:AdditionalProperties,
  {00cbb8cf-d032-4923-9334-5b19efd0f684}, !- Handle
  {e3f2f26e-d138-46a2-b656-7e37817d2c4a}; !- Object Name

OS:AdditionalProperties,
  {21543021-a2e2-4779-a2ed-a2db820cb8ee}, !- Handle
  {eca3cd75-61a8-4c68-a088-717190e3ba3a}; !- Object Name

OS:AdditionalProperties,
  {5e646551-8cbd-42bd-9c45-9154f3085ad3}, !- Handle
  {282d6172-3d4a-4a86-b185-5a05e49e6521}; !- Object Name

OS:AdditionalProperties,
  {d6d6caba-78c0-47f7-bb77-b840904f9c62}, !- Handle
  {06a2b822-885c-40d8-8557-b1bfbb3d0c6a}; !- Object Name

OS:AdditionalProperties,
  {20a3858d-3757-45e6-9f80-5f9fbb71f026}, !- Handle
  {57b03fe7-0ca8-4eb9-8b5d-22a5077de8eb}; !- Object Name

OS:AdditionalProperties,
  {b8aecd9d-47aa-42c8-bd08-da7bf333d0c0}, !- Handle
  {26c6f721-954a-46c9-b144-aa8620692c4b}; !- Object Name

OS:AdditionalProperties,
  {8f7d333a-f92a-4c5c-902a-18a32b112f6d}, !- Handle
  {21b99161-2da2-44ce-9313-bdae37884cd9}; !- Object Name

OS:EnergyManagementSystem:Program,
  {fe856abc-d715-4ef1-871e-39ff80bc7204}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

OS:AdditionalProperties,
  {a5b0d3dc-dc5a-4fe5-9e1f-19b687c4c163}, !- Handle
  {fe856abc-d715-4ef1-871e-39ff80bc7204}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {57e33039-cbac-4d64-982c-fa83faff7659}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {fe856abc-d715-4ef1-871e-39ff80bc7204}; !- Program Name 1

OS:AdditionalProperties,
  {11d68b15-4b6e-4133-adcf-5537611ddb53}, !- Handle
  {9d4914f2-1628-49f0-a51f-81a97c433ad8}; !- Object Name

OS:AdditionalProperties,
  {8b0f9845-017b-41cb-9697-79d74a49ca36}, !- Handle
  {3dac807a-df50-412d-8d3c-da0ff84c5b98}; !- Object Name

OS:AdditionalProperties,
  {f8732907-884d-4e45-a83e-f09b57bc15a9}, !- Handle
  {a5907ccd-a59f-470c-bd41-240da619e7d0}; !- Object Name

OS:AdditionalProperties,
  {e3a6d10b-5948-4d78-9f53-b0f7d27e172a}, !- Handle
  {b47a0560-6e1a-42ae-8f46-60a3448fcedf}; !- Object Name

OS:AdditionalProperties,
  {fbe4cc98-5462-4cd9-a8fd-34fa206c66cc}, !- Handle
  {c7c22420-b46f-43b3-803b-917294dfdfc8}; !- Object Name

OS:AdditionalProperties,
  {e1878132-f7e9-456c-b126-b7d876e3c106}, !- Handle
  {54c6bea6-9acc-4b17-9697-991229d68875}; !- Object Name

OS:AdditionalProperties,
  {cd4bcd79-fc37-49bf-82ce-53cd1a5a9d45}, !- Handle
  {91d7ac91-fc21-482f-b211-caf69f7fbeae}; !- Object Name

OS:AdditionalProperties,
  {906064d3-5438-4a27-8453-5f861b79f42c}, !- Handle
  {7ef3b25a-027c-4ffe-9943-448323722756}; !- Object Name

OS:AdditionalProperties,
  {3f8c91f5-17bd-4087-b045-b21281842b9f}, !- Handle
  {d8aebbc9-3d1d-465c-af86-2934dd07b9f8}; !- Object Name

OS:AdditionalProperties,
  {507f7ebb-3c6e-4b3a-b620-c4f504d85fe3}, !- Handle
  {50326229-f330-4fb5-bcc4-a0be2d2e26ac}; !- Object Name

OS:AdditionalProperties,
  {70d6fa64-f125-4acd-93d4-a04d0f445c66}, !- Handle
  {229e7c12-430c-48a4-b02c-03a149a2ccfa}; !- Object Name

OS:AdditionalProperties,
  {73783848-c900-47cb-94a1-06f42efd460f}, !- Handle
  {d491a909-2c02-4260-87bb-16a75a469e4d}; !- Object Name

OS:AdditionalProperties,
  {f7d2502e-d175-4802-b8ca-fb14810b1bae}, !- Handle
  {44d99fb6-dc73-4095-9e71-99766986c77e}; !- Object Name

OS:AdditionalProperties,
  {b77c495f-f53a-4523-b24c-f396dfa4d9cd}, !- Handle
  {fec1d83a-adc6-4368-b5ef-c82555dc941f}; !- Object Name

OS:AdditionalProperties,
  {096fc0c8-9e41-4019-82f5-1d7fc5e39c64}, !- Handle
  {4872a29e-4340-40e6-96df-2d65f6513a16}; !- Object Name

OS:AdditionalProperties,
  {c97c0cb5-5ed1-4bff-90f5-c42fb11f18d1}, !- Handle
  {0e505eca-df03-43b1-a127-9e6cac5b0e32}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {eb3dc38a-1f36-415d-b07f-c3bbd224311a}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4413b8ed-7489-4eb1-b676-9fcf123b8d58}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1593bfc2-3f74-47ad-953e-341bcb09ca0a}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {520667f6-04d6-4cf8-848b-a9c45b7eb955}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {54521d33-7783-4a33-b4e0-2a37690244f4}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 7
  If clg_load_cond > 0,                   !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 9
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 10
  EndIf,                                  !- Program Line 11
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 12

OS:AdditionalProperties,
  {7301c9ec-e9c0-48c8-91e7-4d18823e970f}, !- Handle
  {54521d33-7783-4a33-b4e0-2a37690244f4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {013ca04c-a34c-4fdc-b62d-02faac2cfa95}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {54521d33-7783-4a33-b4e0-2a37690244f4}; !- Program Name 1

OS:AdditionalProperties,
  {a6a7abb1-fa39-45c3-b1bc-b1bc823c6584}, !- Handle
  {6ead4e71-cd65-48e5-8ab5-ae3748326941}; !- Object Name

OS:AdditionalProperties,
  {7331967b-d3ba-404d-b594-6da7bcf8fe13}, !- Handle
  {3c0cf7c9-dc4f-424a-929b-5425f5fba35c}; !- Object Name

OS:AdditionalProperties,
  {17d0d47e-de81-4506-a3e5-eb79b6b5aaae}, !- Handle
  {d121162b-afff-4464-b525-5c99d280e4f9}; !- Object Name

OS:AdditionalProperties,
  {c73bc0d2-b238-4564-9284-37b878b73938}, !- Handle
  {d8e51144-55aa-45ea-9ada-fa9b8a0e5827}; !- Object Name

OS:AdditionalProperties,
  {c24e7ebb-1ec5-4ab8-8f51-93695c357d28}, !- Handle
  {7ac03e94-776c-4edf-be79-2beb0b34e9a0}; !- Object Name

OS:AdditionalProperties,
  {47de5645-8628-4b7f-af8e-6f0b46ea4191}, !- Handle
  {51428f31-ffe8-4662-812c-d3a55d40e68f}; !- Object Name

OS:AdditionalProperties,
  {836445cd-d26d-4f9e-85e2-617f447d041e}, !- Handle
  {30f0cfdd-0116-4c70-a094-267e8fa1ca21}; !- Object Name

OS:AdditionalProperties,
  {73cb1c45-3e5f-448c-ae19-3371a4232cf5}, !- Handle
  {fbf253fe-4b67-4f87-8cc4-42134d8f4480}; !- Object Name

OS:AdditionalProperties,
  {680fac10-c291-4932-bbcb-e233bfc52a21}, !- Handle
  {aca04771-a06f-4695-b5af-1a42fb907da4}; !- Object Name

OS:AdditionalProperties,
  {43328197-cc62-449c-937a-791852f8b53d}, !- Handle
  {ba891180-07de-482c-9179-e50427a73a28}; !- Object Name

OS:AdditionalProperties,
  {c99b959c-4da1-4842-bc8b-0fb2a42bf331}, !- Handle
  {558be222-0dcd-4d00-bd2e-3027314cd741}; !- Object Name

OS:AdditionalProperties,
  {8cd0cebd-aca5-4637-87a2-f4e21f71d40e}, !- Handle
  {f0ed3932-f36b-4eda-9d95-411b86a60ebb}; !- Object Name

OS:AdditionalProperties,
  {0cfa3970-53fd-4d92-8a13-11b038ed04aa}, !- Handle
  {8d773bf6-f73a-4041-bace-c3dd71881577}; !- Object Name

OS:AdditionalProperties,
  {98ee2ca5-d332-474f-99f1-a157c7d2d63e}, !- Handle
  {339a0baf-87c6-41c4-b7cb-84561bf8ca68}; !- Object Name

OS:AdditionalProperties,
  {21051854-9d8a-4631-950a-5bc8b08b98a6}, !- Handle
  {a48779ff-9c20-4f87-a5fa-9f83026753b2}; !- Object Name

OS:AdditionalProperties,
  {1b52871d-eb4b-44db-b275-691229905b59}, !- Handle
  {fbc37903-3fe9-4b5e-90b3-54800c78c282}; !- Object Name

OS:AdditionalProperties,
  {b93d0dc3-ccd7-4804-8dcf-ae943e515f67}, !- Handle
  {f5dcfbfb-9b1e-44e6-ad4f-8a11187c074c}; !- Object Name

OS:AdditionalProperties,
  {9797a556-352b-48df-ae20-3d0a4891d130}, !- Handle
  {684b2c80-addc-4d61-a0e0-b4041d1ee8a6}; !- Object Name

OS:AdditionalProperties,
  {955ebb54-b82a-4dad-a25b-6c88697aa96b}, !- Handle
  {3d7ef82b-8e1c-4fbc-80dd-680a4192c065}; !- Object Name

OS:AdditionalProperties,
  {0420d493-51a1-4c7e-bf7b-5587d558ce10}, !- Handle
  {165316c5-06b4-4e22-ab97-7ff89ad3e6e2}; !- Object Name

OS:AdditionalProperties,
  {c7357673-4f41-45d8-a9cc-1927b80c29d8}, !- Handle
  {d7ba7151-a365-4c1b-93e8-64c018f7bde4}; !- Object Name

OS:AdditionalProperties,
  {29066dd0-3428-4aad-9bfc-d2c5b9df7ae6}, !- Handle
  {38ab24d4-f8d0-465a-a0af-ce5b47e3765a}; !- Object Name

OS:AdditionalProperties,
  {78c48f15-eadb-41a7-8d2a-be4ebcb2a1c0}, !- Handle
  {661ef5bf-6b5b-4731-b2fc-5bd2478b7a77}; !- Object Name

OS:AdditionalProperties,
  {41d290fe-db10-4c50-b594-e1cc537c8358}, !- Handle
  {81b19676-682a-447f-8b69-d6d0ce5450cd}; !- Object Name

OS:EnergyManagementSystem:Program,
  {fbd3438b-2714-446e-a258-3b25af8e4df7}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {e12372c5-8f1f-47c3-9fad-0d09f71b280e}, !- Handle
  {fbd3438b-2714-446e-a258-3b25af8e4df7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6cd3abd0-a6ee-44b0-9cb7-0c2c5caf5e4a}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {fbd3438b-2714-446e-a258-3b25af8e4df7}; !- Program Name 1

OS:Output:JSON,
  {1bd07591-98a5-4718-b96d-c85f245c6d6a}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {be81cef4-3711-4c62-bdae-b1ec581a157b}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {48178a62-0b61-46c3-be8f-8cd5c28169af}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {587060be-2bfd-465d-a575-1545d4bb7bb8}, !- Handle
  {48178a62-0b61-46c3-be8f-8cd5c28169af}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/measures/BuildResidentialModel/tests/run/test_feature_building_types_num_units_and_stories/Single-Family Detached_2_2/feature.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/measures/BuildResidentialModel/tests/run/test_feature_building_types_num_units_and_stories/Single-Family Detached_2_2/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  [],                                     !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  [],                                     !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {f0b0e4cb-139e-4b85-9bb1-99ae6aa47709}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {120fe22b-8db3-41dd-8805-0ca72c3940d4}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

