
OS:Version,
  {9252d3ef-ca43-4760-9599-7672e4754b30}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:ConvergenceLimits,
  {1833da6f-8357-47eb-8e90-782e812e7198}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:Foundation:Kiva:Settings,
  {919041d5-cb04-4693-a970-54f044b503c4}, !- Handle
  1.9041,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:PerformancePrecisionTradeoffs,
  {69964f12-b62a-420c-aa7b-6642778698f4}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:RunPeriod,
  {0e05297a-8dad-494c-ba6d-1695c86e65de}, !- Handle
  unit1_Run_Period_1,                     !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:RunPeriodControl:DaylightSavingTime,
  {25cdc909-1431-4b54-b796-04d1b779a92e}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:ShadowCalculation,
  {370e2646-08bc-49ea-a9f5-7a1058d54c61}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SimulationControl,
  {5a1925cb-3fd2-4cda-a8a3-e8b8fa1f990e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Site,
  {ddb9e8e1-b07c-49d7-ae7d-fe1fa28b6b3b}, !- Handle
  unit1_Buffalo_Niagara_Intl_Ap_NY,       !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:Site:GroundTemperature:Shallow,
  {fa51f53f-254c-4173-b0fb-024db2f52f7c}, !- Handle
  4.30207395723828,                       !- January Surface Ground Temperature {C}
  2.29327249652502,                       !- February Surface Ground Temperature {C}
  2.13240047156047,                       !- March Surface Ground Temperature {C}
  3.08567940719286,                       !- April Surface Ground Temperature {C}
  6.91256312497526,                       !- May Surface Ground Temperature {C}
  10.7216195949507,                       !- June Surface Ground Temperature {C}
  14.0238679822574,                       !- July Surface Ground Temperature {C}
  16.1157611184724,                       !- August Surface Ground Temperature {C}
  16.2934789303462,                       !- September Surface Ground Temperature {C}
  14.5920754632847,                       !- October Surface Ground Temperature {C}
  11.374036348653,                        !- November Surface Ground Temperature {C}
  7.68182621661674;                       !- December Surface Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {66c39638-b08c-4ecf-8cba-56bcb74922fa}, !- Handle
  Schedule,                               !- Calculation Method
  {32f8ee68-eae6-4db2-b170-11a6a3938962}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {32f8ee68-eae6-4db2-b170-11a6a3938962}, !- Handle
  unit1_mains_temperature_schedule,       !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  8.20444444444444,                       !- Value 1
  8.13555555555555,                       !- Value 2
  8.06777777777778,                       !- Value 3
  8.00111111111111,                       !- Value 4
  7.93611111111111,                       !- Value 5
  7.87222222222222,                       !- Value 6
  7.80944444444445,                       !- Value 7
  7.74833333333333,                       !- Value 8
  7.68888888888889,                       !- Value 9
  7.63055555555555,                       !- Value 10
  7.57333333333333,                       !- Value 11
  7.51777777777778,                       !- Value 12
  7.46333333333333,                       !- Value 13
  7.41111111111111,                       !- Value 14
  7.35944444444444,                       !- Value 15
  7.31,                                   !- Value 16
  7.26166666666666,                       !- Value 17
  7.215,                                  !- Value 18
  7.17,                                   !- Value 19
  7.12611111111111,                       !- Value 20
  7.08388888888889,                       !- Value 21
  7.04388888888889,                       !- Value 22
  7.00444444444444,                       !- Value 23
  6.96722222222222,                       !- Value 24
  6.93166666666666,                       !- Value 25
  6.89777777777778,                       !- Value 26
  6.865,                                  !- Value 27
  6.83444444444444,                       !- Value 28
  6.805,                                  !- Value 29
  6.77722222222222,                       !- Value 30
  6.75166666666667,                       !- Value 31
  6.72722222222222,                       !- Value 32
  6.70444444444444,                       !- Value 33
  6.68388888888889,                       !- Value 34
  6.66444444444445,                       !- Value 35
  6.64722222222222,                       !- Value 36
  6.63111111111111,                       !- Value 37
  6.61722222222222,                       !- Value 38
  6.605,                                  !- Value 39
  6.59388888888889,                       !- Value 40
  6.585,                                  !- Value 41
  6.57777777777778,                       !- Value 42
  6.57222222222222,                       !- Value 43
  6.56888888888889,                       !- Value 44
  6.56666666666667,                       !- Value 45
  6.56611111111111,                       !- Value 46
  6.56777777777778,                       !- Value 47
  6.57055555555555,                       !- Value 48
  6.57555555555555,                       !- Value 49
  6.58166666666667,                       !- Value 50
  6.59,                                   !- Value 51
  6.6,                                    !- Value 52
  6.61166666666667,                       !- Value 53
  6.625,                                  !- Value 54
  6.64,                                   !- Value 55
  6.65722222222222,                       !- Value 56
  6.67555555555555,                       !- Value 57
  6.69555555555556,                       !- Value 58
  6.71722222222222,                       !- Value 59
  6.74111111111111,                       !- Value 60
  6.76611111111111,                       !- Value 61
  6.79333333333333,                       !- Value 62
  6.82166666666667,                       !- Value 63
  6.85166666666667,                       !- Value 64
  6.88333333333333,                       !- Value 65
  6.91722222222222,                       !- Value 66
  6.95222222222222,                       !- Value 67
  6.98888888888889,                       !- Value 68
  7.02666666666667,                       !- Value 69
  7.06666666666667,                       !- Value 70
  7.10833333333333,                       !- Value 71
  7.15111111111111,                       !- Value 72
  7.19555555555555,                       !- Value 73
  7.24166666666666,                       !- Value 74
  7.28944444444445,                       !- Value 75
  7.33833333333333,                       !- Value 76
  7.38888888888889,                       !- Value 77
  7.44111111111111,                       !- Value 78
  7.49444444444445,                       !- Value 79
  7.54944444444444,                       !- Value 80
  7.60611111111111,                       !- Value 81
  7.66388888888889,                       !- Value 82
  7.72277777777778,                       !- Value 83
  7.78333333333333,                       !- Value 84
  7.84555555555556,                       !- Value 85
  7.90888888888889,                       !- Value 86
  7.97333333333333,                       !- Value 87
  8.03944444444444,                       !- Value 88
  8.10666666666667,                       !- Value 89
  8.175,                                  !- Value 90
  8.245,                                  !- Value 91
  8.31555555555556,                       !- Value 92
  8.38777777777778,                       !- Value 93
  8.46111111111111,                       !- Value 94
  8.53555555555555,                       !- Value 95
  8.61166666666666,                       !- Value 96
  8.68833333333333,                       !- Value 97
  8.76611111111111,                       !- Value 98
  8.845,                                  !- Value 99
  8.925,                                  !- Value 100
  9.00611111111111,                       !- Value 101
  9.08777777777778,                       !- Value 102
  9.17111111111111,                       !- Value 103
  9.255,                                  !- Value 104
  9.33944444444444,                       !- Value 105
  9.42555555555556,                       !- Value 106
  9.51222222222222,                       !- Value 107
  9.59944444444445,                       !- Value 108
  9.68777777777778,                       !- Value 109
  9.77666666666667,                       !- Value 110
  9.86666666666667,                       !- Value 111
  9.95722222222222,                       !- Value 112
  10.0488888888889,                       !- Value 113
  10.1405555555556,                       !- Value 114
  10.2333333333333,                       !- Value 115
  10.3266666666667,                       !- Value 116
  10.4205555555556,                       !- Value 117
  10.515,                                 !- Value 118
  10.61,                                  !- Value 119
  10.7055555555556,                       !- Value 120
  10.8016666666667,                       !- Value 121
  10.8983333333333,                       !- Value 122
  10.9955555555556,                       !- Value 123
  11.0927777777778,                       !- Value 124
  11.1905555555556,                       !- Value 125
  11.2888888888889,                       !- Value 126
  11.3872222222222,                       !- Value 127
  11.4861111111111,                       !- Value 128
  11.585,                                 !- Value 129
  11.6844444444444,                       !- Value 130
  11.7838888888889,                       !- Value 131
  11.8833333333333,                       !- Value 132
  11.9833333333333,                       !- Value 133
  12.0827777777778,                       !- Value 134
  12.1827777777778,                       !- Value 135
  12.2833333333333,                       !- Value 136
  12.3833333333333,                       !- Value 137
  12.4833333333333,                       !- Value 138
  12.5833333333333,                       !- Value 139
  12.6833333333333,                       !- Value 140
  12.7833333333333,                       !- Value 141
  12.8827777777778,                       !- Value 142
  12.9827777777778,                       !- Value 143
  13.0822222222222,                       !- Value 144
  13.1811111111111,                       !- Value 145
  13.2805555555556,                       !- Value 146
  13.3788888888889,                       !- Value 147
  13.4777777777778,                       !- Value 148
  13.5755555555556,                       !- Value 149
  13.6733333333333,                       !- Value 150
  13.7711111111111,                       !- Value 151
  13.8677777777778,                       !- Value 152
  13.9644444444444,                       !- Value 153
  14.0605555555556,                       !- Value 154
  14.1561111111111,                       !- Value 155
  14.2511111111111,                       !- Value 156
  14.3455555555556,                       !- Value 157
  14.4394444444444,                       !- Value 158
  14.5327777777778,                       !- Value 159
  14.6255555555556,                       !- Value 160
  14.7177777777778,                       !- Value 161
  14.8088888888889,                       !- Value 162
  14.8994444444444,                       !- Value 163
  14.9894444444444,                       !- Value 164
  15.0783333333333,                       !- Value 165
  15.1666666666667,                       !- Value 166
  15.2538888888889,                       !- Value 167
  15.3405555555556,                       !- Value 168
  15.4266666666667,                       !- Value 169
  15.5111111111111,                       !- Value 170
  15.595,                                 !- Value 171
  15.6783333333333,                       !- Value 172
  15.76,                                  !- Value 173
  15.8411111111111,                       !- Value 174
  15.9211111111111,                       !- Value 175
  16,                                     !- Value 176
  16.0777777777778,                       !- Value 177
  16.1544444444444,                       !- Value 178
  16.23,                                  !- Value 179
  16.3044444444444,                       !- Value 180
  16.3777777777778,                       !- Value 181
  16.45,                                  !- Value 182
  16.5211111111111,                       !- Value 183
  16.5905555555556,                       !- Value 184
  16.6588888888889,                       !- Value 185
  16.7261111111111,                       !- Value 186
  16.7922222222222,                       !- Value 187
  16.8566666666667,                       !- Value 188
  16.92,                                  !- Value 189
  16.9822222222222,                       !- Value 190
  17.0427777777778,                       !- Value 191
  17.1016666666667,                       !- Value 192
  17.1594444444444,                       !- Value 193
  17.2161111111111,                       !- Value 194
  17.2711111111111,                       !- Value 195
  17.3244444444444,                       !- Value 196
  17.3761111111111,                       !- Value 197
  17.4266666666667,                       !- Value 198
  17.4761111111111,                       !- Value 199
  17.5233333333333,                       !- Value 200
  17.5694444444444,                       !- Value 201
  17.6138888888889,                       !- Value 202
  17.6572222222222,                       !- Value 203
  17.6983333333333,                       !- Value 204
  17.7383333333333,                       !- Value 205
  17.7766666666667,                       !- Value 206
  17.8127777777778,                       !- Value 207
  17.8477777777778,                       !- Value 208
  17.8816666666667,                       !- Value 209
  17.9133333333333,                       !- Value 210
  17.9433333333333,                       !- Value 211
  17.9716666666667,                       !- Value 212
  17.9988888888889,                       !- Value 213
  18.0238888888889,                       !- Value 214
  18.0472222222222,                       !- Value 215
  18.0688888888889,                       !- Value 216
  18.0894444444444,                       !- Value 217
  18.1077777777778,                       !- Value 218
  18.1244444444444,                       !- Value 219
  18.1394444444444,                       !- Value 220
  18.1527777777778,                       !- Value 221
  18.1644444444444,                       !- Value 222
  18.1744444444444,                       !- Value 223
  18.1827777777778,                       !- Value 224
  18.1888888888889,                       !- Value 225
  18.1938888888889,                       !- Value 226
  18.1966666666667,                       !- Value 227
  18.1983333333333,                       !- Value 228
  18.1977777777778,                       !- Value 229
  18.1955555555556,                       !- Value 230
  18.1916666666667,                       !- Value 231
  18.1861111111111,                       !- Value 232
  18.1788888888889,                       !- Value 233
  18.17,                                  !- Value 234
  18.1594444444444,                       !- Value 235
  18.1466666666667,                       !- Value 236
  18.1327777777778,                       !- Value 237
  18.1166666666667,                       !- Value 238
  18.0994444444444,                       !- Value 239
  18.08,                                  !- Value 240
  18.0594444444444,                       !- Value 241
  18.0366666666667,                       !- Value 242
  18.0122222222222,                       !- Value 243
  17.9866666666667,                       !- Value 244
  17.9588888888889,                       !- Value 245
  17.9294444444444,                       !- Value 246
  17.8988888888889,                       !- Value 247
  17.8661111111111,                       !- Value 248
  17.8322222222222,                       !- Value 249
  17.7961111111111,                       !- Value 250
  17.7588888888889,                       !- Value 251
  17.72,                                  !- Value 252
  17.6794444444444,                       !- Value 253
  17.6372222222222,                       !- Value 254
  17.5933333333333,                       !- Value 255
  17.5483333333333,                       !- Value 256
  17.5016666666667,                       !- Value 257
  17.4533333333333,                       !- Value 258
  17.4038888888889,                       !- Value 259
  17.3522222222222,                       !- Value 260
  17.2994444444444,                       !- Value 261
  17.2455555555556,                       !- Value 262
  17.19,                                  !- Value 263
  17.1327777777778,                       !- Value 264
  17.0744444444444,                       !- Value 265
  17.0144444444444,                       !- Value 266
  16.9533333333333,                       !- Value 267
  16.8911111111111,                       !- Value 268
  16.8272222222222,                       !- Value 269
  16.7616666666667,                       !- Value 270
  16.695,                                 !- Value 271
  16.6272222222222,                       !- Value 272
  16.5583333333333,                       !- Value 273
  16.4883333333333,                       !- Value 274
  16.4166666666667,                       !- Value 275
  16.3438888888889,                       !- Value 276
  16.27,                                  !- Value 277
  16.195,                                 !- Value 278
  16.1188888888889,                       !- Value 279
  16.0416666666667,                       !- Value 280
  15.9633333333333,                       !- Value 281
  15.8838888888889,                       !- Value 282
  15.8033333333333,                       !- Value 283
  15.7222222222222,                       !- Value 284
  15.6394444444444,                       !- Value 285
  15.5561111111111,                       !- Value 286
  15.4722222222222,                       !- Value 287
  15.3866666666667,                       !- Value 288
  15.3005555555556,                       !- Value 289
  15.2133333333333,                       !- Value 290
  15.1255555555556,                       !- Value 291
  15.0372222222222,                       !- Value 292
  14.9477777777778,                       !- Value 293
  14.8572222222222,                       !- Value 294
  14.7666666666667,                       !- Value 295
  14.675,                                 !- Value 296
  14.5827777777778,                       !- Value 297
  14.4894444444444,                       !- Value 298
  14.3961111111111,                       !- Value 299
  14.3016666666667,                       !- Value 300
  14.2072222222222,                       !- Value 301
  14.1116666666667,                       !- Value 302
  14.0161111111111,                       !- Value 303
  13.9194444444444,                       !- Value 304
  13.8227777777778,                       !- Value 305
  13.7255555555556,                       !- Value 306
  13.6283333333333,                       !- Value 307
  13.53,                                  !- Value 308
  13.4316666666667,                       !- Value 309
  13.3333333333333,                       !- Value 310
  13.2344444444444,                       !- Value 311
  13.1355555555556,                       !- Value 312
  13.0361111111111,                       !- Value 313
  12.9366666666667,                       !- Value 314
  12.8366666666667,                       !- Value 315
  12.7366666666667,                       !- Value 316
  12.6366666666667,                       !- Value 317
  12.5366666666667,                       !- Value 318
  12.4366666666667,                       !- Value 319
  12.3366666666667,                       !- Value 320
  12.2366666666667,                       !- Value 321
  12.1366666666667,                       !- Value 322
  12.0366666666667,                       !- Value 323
  11.9366666666667,                       !- Value 324
  11.8372222222222,                       !- Value 325
  11.7377777777778,                       !- Value 326
  11.6383333333333,                       !- Value 327
  11.5388888888889,                       !- Value 328
  11.44,                                  !- Value 329
  11.3416666666667,                       !- Value 330
  11.2433333333333,                       !- Value 331
  11.145,                                 !- Value 332
  11.0477777777778,                       !- Value 333
  10.9505555555556,                       !- Value 334
  10.8533333333333,                       !- Value 335
  10.7572222222222,                       !- Value 336
  10.6611111111111,                       !- Value 337
  10.5661111111111,                       !- Value 338
  10.4711111111111,                       !- Value 339
  10.3772222222222,                       !- Value 340
  10.2833333333333,                       !- Value 341
  10.19,                                  !- Value 342
  10.0977777777778,                       !- Value 343
  10.0061111111111,                       !- Value 344
  9.915,                                  !- Value 345
  9.825,                                  !- Value 346
  9.73555555555556,                       !- Value 347
  9.64666666666666,                       !- Value 348
  9.55888888888889,                       !- Value 349
  9.47166666666667,                       !- Value 350
  9.38555555555555,                       !- Value 351
  9.3,                                    !- Value 352
  9.21555555555556,                       !- Value 353
  9.13222222222222,                       !- Value 354
  9.04944444444445,                       !- Value 355
  8.96833333333333,                       !- Value 356
  8.88777777777778,                       !- Value 357
  8.80833333333333,                       !- Value 358
  8.73,                                   !- Value 359
  8.65222222222222,                       !- Value 360
  8.57611111111111,                       !- Value 361
  8.50111111111111,                       !- Value 362
  8.42722222222222,                       !- Value 363
  8.35444444444444,                       !- Value 364
  8.28277777777778;                       !- Value 365

OS:SurfaceConvectionAlgorithm:Inside,
  {0f372339-9643-4ba9-a4b9-54fd6e865452}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {dd4c7e85-9f56-472b-b721-0351a41b94e6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Timestep,
  {2f4f0c3a-8df7-4938-a53f-85624480be19}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ScheduleTypeLimits,
  {c9e79cb2-2c12-41bf-bc25-7fe7f3d7ee04}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {16db401f-3df8-47d8-ac62-e2783ae04947}, !- Handle
  Always Off Discrete,                    !- Name
  {c9e79cb2-2c12-41bf-bc25-7fe7f3d7ee04}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {50c88e18-a17b-4064-acfc-171ed5830bec}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {f569f52f-8c4f-4548-8e4f-2570e435d9a0}, !- Handle
  Always On Continuous,                   !- Name
  {50c88e18-a17b-4064-acfc-171ed5830bec}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:ProgramCallingManager,
  {44b74031-14d1-4b29-929f-c34fc9e03054}, !- Handle
  unit1_infil_program_calling_manager,    !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {4f32d679-3cf0-4fa9-8e9e-2306e8ca82da}; !- Program Name 1

OS:AdditionalProperties,
  {ebadce4b-370c-439c-ae07-a14388b19b54}, !- Handle
  {29834ff4-db7c-49dc-9079-1a871d9b2821}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:AdditionalProperties,
  {3bad780e-3404-4884-841e-6f3945619328}, !- Handle
  {304f92f4-2107-4653-99ed-7100f5f571a1}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {29834ff4-db7c-49dc-9079-1a871d9b2821}, !- Handle
  unit1_infil_program_Qfan;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {304f92f4-2107-4653-99ed-7100f5f571a1}, !- Handle
  unit1_infil_program_Qinf;               !- Name

OS:EnergyManagementSystem:Sensor,
  {6add1d9d-c461-4b32-a997-4a41f04e4d32}, !- Handle
  unit1_clothes_dryer_exhaust_0_sch_s,    !- Name
  unit1_clothes_dryer,                    !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment,
  {03d35cdb-b971-4609-9366-8f5d80ff942b}, !- Handle
  unit1_mech_vent_bath_fan_0,             !- Name
  {fb1bd346-8d45-4857-a1b0-91e5e26c354f}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {9d1a6a62-0df8-40e4-aac7-19b4c9890a11}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb1bd346-8d45-4857-a1b0-91e5e26c354f}, !- Handle
  unit1_mech_vent_bath_fan_0,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {ad8f3868-da32-4333-88f9-6e689f142f0d}, !- Handle
  unit1_mech_vent_bath_fan_0_sch_s,       !- Name
  unit1_mech_vent_bath_fan_0_schedule,    !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {a3617f67-5d76-4386-91e9-e996dbc28be5}, !- Handle
  unit1_mech_vent_bath_fan_0_schedule_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da777e0f-9479-401a-97dc-5cbd36618969}, !- Handle
  unit1_mech_vent_bath_fan_0_schedule_allday_rule, !- Name
  {9d1a6a62-0df8-40e4-aac7-19b4c9890a11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3617f67-5d76-4386-91e9-e996dbc28be5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1cd24c5-52a8-46db-b513-db15b73d82aa}, !- Handle
  unit1_mech_vent_bath_fan_0_schedule_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d1a6a62-0df8-40e4-aac7-19b4c9890a11}, !- Handle
  unit1_mech_vent_bath_fan_0_schedule,    !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {d1cd24c5-52a8-46db-b513-db15b73d82aa}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {56fbed61-b805-4fed-a719-9f1a4217920d}, !- Handle
  unit1_mech_vent_range_fan_0,            !- Name
  {901ae3ba-9048-4709-892e-c915c014cbc1}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {76c194f7-54b6-4a7b-a5ac-26c88aebc61e}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {901ae3ba-9048-4709-892e-c915c014cbc1}, !- Handle
  unit1_mech_vent_range_fan_0,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {9a2589d5-f0ae-4291-bca8-46d31b183d75}, !- Handle
  unit1_mech_vent_range_fan_0_sch_s,      !- Name
  unit1_mech_vent_range_fan_0_schedule,   !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {6d54307a-be35-4c99-b5ad-e287a4fba21a}, !- Handle
  unit1_mech_vent_range_fan_0_schedule_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d845b36-e51d-4d34-8be1-c21154e2614a}, !- Handle
  unit1_mech_vent_range_fan_0_schedule_allday_rule, !- Name
  {76c194f7-54b6-4a7b-a5ac-26c88aebc61e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d54307a-be35-4c99-b5ad-e287a4fba21a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94751afe-9775-4d97-b5d6-bc04e5237eee}, !- Handle
  unit1_mech_vent_range_fan_0_schedule_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76c194f7-54b6-4a7b-a5ac-26c88aebc61e}, !- Handle
  unit1_mech_vent_range_fan_0_schedule,   !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {94751afe-9775-4d97-b5d6-bc04e5237eee}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Actuator,
  {b7974072-1fdb-404d-bdfd-2b36dda75ad4}, !- Handle
  unit1_mech_vent_house_fan_latent_load_act, !- Name
  {db5bc1ba-2e31-48b9-af36-513c28c98414}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}; !- Zone or Space Name

OS:OtherEquipment,
  {db5bc1ba-2e31-48b9-af36-513c28c98414}, !- Handle
  unit1_mech_vent_house_fan_latent_load,  !- Name
  {225f4401-811e-492d-a6c1-1c7d66f78535}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {225f4401-811e-492d-a6c1-1c7d66f78535}, !- Handle
  unit1_mech_vent_house_fan_latent_load,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {35e457c9-869d-4927-8dc8-775828eccc37}, !- Handle
  unit1_mech_vent_house_fan_sensible_load_act, !- Name
  {10f5ca45-9310-423b-ade8-f3de16fd3115}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}; !- Zone or Space Name

OS:OtherEquipment,
  {10f5ca45-9310-423b-ade8-f3de16fd3115}, !- Handle
  unit1_mech_vent_house_fan_sensible_load, !- Name
  {88a5564b-02bf-44b3-a11c-029652da1224}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {88a5564b-02bf-44b3-a11c-029652da1224}, !- Handle
  unit1_mech_vent_house_fan_sensible_load, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:AdditionalProperties,
  {459fbf58-d673-4783-a32f-4226e62c6dd3}, !- Handle
  {4f32d679-3cf0-4fa9-8e9e-2306e8ca82da}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {4f32d679-3cf0-4fa9-8e9e-2306e8ca82da}, !- Handle
  unit1_infil_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = unit1_tin_s-unit1_tout_s,   !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0552,                         !- Program Line 10
  Set Cs = 0.0567,                        !- Program Line 11
  Set Cw = 0.1627,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*unit1_site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set unit1_mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set unit1_mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = unit1_out_pb_s,         !- Program Line 20
  Set OASupInTemp = unit1_tout_s,         !- Program Line 21
  Set OASupInW = unit1_out_wt_s,          !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = unit1_tin_s,             !- Program Line 26
  Set ZoneW = unit1_win_s,                !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set unit1_mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * unit1_mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * unit1_mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.11406 * unit1_clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set unit1_infil_flow_act = Qinf_adj,    !- Program Line 59
  Set unit1_infil_program_Qinf = Qinf_adj, !- Program Line 60
  Set unit1_infil_program_Qfan = Qfan,    !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set unit1_mech_vent_house_fan_sensible_load_act = unit1_mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set unit1_mech_vent_house_fan_latent_load_act = unit1_mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

OS:AdditionalProperties,
  {cf35a2d5-782c-4771-b818-83135e508432}, !- Handle
  {0b0fcbb1-afc3-43c7-86a7-3dd7ba34f1ca}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {61ecdc59-ee91-4759-909b-6a6fb0b5c2af}, !- Handle
  unit1_infil_flow_act,                   !- Name
  {0b0fcbb1-afc3-43c7-86a7-3dd7ba34f1ca}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {0b0fcbb1-afc3-43c7-86a7-3dd7ba34f1ca}, !- Handle
  unit1_infil_flow,                       !- Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2b7d8b3f-9ea8-46ea-881d-4bb4163b6836}, !- Handle
  unit1_mech_vent_house_fan_cfis_act,     !- Name
  {608361a2-2b77-4b29-8d60-a9bdac708be2}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}; !- Zone or Space Name

OS:ElectricEquipment,
  {608361a2-2b77-4b29-8d60-a9bdac708be2}, !- Handle
  unit1_mech_vent_house_fan_cfis,         !- Name
  {8dc6c819-9984-4f74-8608-26776c19147f}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {60c9bf0c-27ec-4454-86d2-2394b65bbc2a}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8dc6c819-9984-4f74-8608-26776c19147f}, !- Handle
  unit1_mech_vent_house_fan_cfis,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Constant,
  {60c9bf0c-27ec-4454-86d2-2394b65bbc2a}, !- Handle
  unit1_mech_vent_house_fan_cfis_schedule, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment,
  {d1f1d76f-d577-456d-8b12-662ed57ee368}, !- Handle
  unit1_mech_vent_house_fan,              !- Name
  {fdbcca06-add3-4287-b39f-9a7f0c6d4b43}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {7926e8db-3ef8-4811-b092-741e18f44d2e}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fdbcca06-add3-4287-b39f-9a7f0c6d4b43}, !- Handle
  unit1_mech_vent_house_fan,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Schedule:Constant,
  {7926e8db-3ef8-4811-b092-741e18f44d2e}, !- Handle
  unit1_mech_vent_house_fan_schedule,     !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AdditionalProperties,
  {c97d5f73-c886-485d-b0b2-83c2e62dd763}, !- Handle
  {06924b97-1f18-44d2-86d7-3fdcf1b69d8e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:AdditionalProperties,
  {50cb5db6-eedd-4066-a87d-e341113b896b}, !- Handle
  {fb6e58e8-3b80-43da-b214-db046433b353}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {06924b97-1f18-44d2-86d7-3fdcf1b69d8e}, !- Handle
  unit1_natural_vent_program_Qwhf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fb6e58e8-3b80-43da-b214-db046433b353}, !- Handle
  unit1_natural_vent_program_Qnv;         !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {8ab90bba-3ecf-42a8-a8cb-e7b92661277e}, !- Handle
  unit1_natural_vent_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {484c8036-7a87-40e0-938f-13281d0c3cc1}; !- Program Name 1

OS:AdditionalProperties,
  {307c1778-517f-4ff3-a49d-e5b767c10fea}, !- Handle
  {484c8036-7a87-40e0-938f-13281d0c3cc1}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {484c8036-7a87-40e0-938f-13281d0c3cc1}, !- Handle
  unit1_natural_vent_program,             !- Name
  Set Tin = unit1_tin_s,                  !- Program Line 1
  Set Tout = unit1_tout_s,                !- Program Line 2
  Set Wout = unit1_out_wt_s,              !- Program Line 3
  Set Pbar = unit1_out_pb_s,              !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (unit1_htg_sp_s + unit1_clg_sp_s) / 2, !- Program Line 7
  Set NVavail = unit1_natural_vent_s,     !- Program Line 8
  Set ClgSsnAvail = unit1_cool_season,    !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set unit1_whole_house_fan_act = 0,      !- Program Line 12
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 13
  Set WHF_Flow = 0,                       !- Program Line 14
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 15
  Set Adj = (@Min Adj 1),                 !- Program Line 16
  Set Adj = (@Max Adj 0),                 !- Program Line 17
  If (WHF_Flow > 0),                      !- Program Line 18
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 19
  Set WHF_W = 0,                          !- Program Line 20
  Set unit1_whole_house_fan_act = WHF_W*Adj, !- Program Line 21
  ElseIf (NVavail > 0),                   !- Program Line 22
  Set NVArea = 3208.1091966720005,        !- Program Line 23
  Set Cs = 8.968567957270247e-05,         !- Program Line 24
  Set Cw = 6.158219665777789e-05,         !- Program Line 25
  Set Tdiff = Tin-Tout,                   !- Program Line 26
  Set dT = (@Abs Tdiff),                  !- Program Line 27
  Set Vwind = unit1_site_vw_s,            !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 29
  Set MaxNV = 1.2585265152000003,         !- Program Line 30
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 31
  EndIf,                                  !- Program Line 32
  EndIf,                                  !- Program Line 33
  Set unit1_natural_vent_flow_act = Qnv,  !- Program Line 34
  Set unit1_whole_house_fan_flow_act = Qwhf, !- Program Line 35
  Set unit1_natural_vent_program_Qnv = Qnv, !- Program Line 36
  Set unit1_natural_vent_program_Qwhf = Qwhf; !- Program Line 37

OS:EnergyManagementSystem:Actuator,
  {5a2ac940-0981-441f-9264-56dac720c903}, !- Handle
  unit1_whole_house_fan_act,              !- Name
  {b730968f-3e40-416b-950c-418d1e4f1c2c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}; !- Zone or Space Name

OS:ElectricEquipment,
  {b730968f-3e40-416b-950c-418d1e4f1c2c}, !- Handle
  unit1_whole_house_fan,                  !- Name
  {106ad961-094c-4435-9fcc-8face96394a2}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {106ad961-094c-4435-9fcc-8face96394a2}, !- Handle
  unit1_whole_house_fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {6aaeb2b7-31b8-4524-9122-9fd7b20654d6}, !- Handle
  unit1_whole_house_fan_flow_act,         !- Name
  {01da6e12-4bcb-4b2a-a097-75c7f411a490}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {7196ac82-706d-44a4-a5ae-22902015e9fa}, !- Handle
  {01da6e12-4bcb-4b2a-a097-75c7f411a490}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {01da6e12-4bcb-4b2a-a097-75c7f411a490}, !- Handle
  unit1_whole_house_fan_flow,             !- Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {72376b4c-eb62-43e9-86d5-1807bf0f6a55}, !- Handle
  unit1_natural_vent_flow_act,            !- Name
  {0ea30857-4a58-43a8-b2cf-b8e52f1a6cd4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {97cd5145-f300-4c62-849c-d4ac18822af1}, !- Handle
  {0ea30857-4a58-43a8-b2cf-b8e52f1a6cd4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {0ea30857-4a58-43a8-b2cf-b8e52f1a6cd4}, !- Handle
  unit1_natural_vent_flow,                !- Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {16e64921-2b8d-4fb4-ba53-5274efc451cb}, !- Handle
  unit1_clg_sp_s,                         !- Name
  unit1_cooling_setpoint,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4d2ed0a-f618-4bf7-9cb7-438f03ff8f60}, !- Handle
  unit1_htg_sp_s,                         !- Name
  unit1_heating_setpoint,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c04160a9-afa7-45a0-b3ba-5d9b934b51ce}, !- Handle
  unit1_natural_vent_s,                   !- Name
  unit1_natural_vent_schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {decae3cc-3925-4440-968e-5dfb3e2b8855}, !- Handle
  unit1_natural_vent_schedule_day,        !- Name
  {964c8f5d-e620-41e1-86e9-51e9ce3e153b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11da955d-5791-4db3-a7f2-a99008850449}, !- Handle
  unit1_natural_vent_schedule_rule,       !- Name
  {36a17bea-c546-42f7-a0b7-a454810ee918}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {decae3cc-3925-4440-968e-5dfb3e2b8855}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bd3c3bc-7146-4c52-b362-b70f3558fc3d}, !- Handle
  unit1_natural_vent_schedule_default_day, !- Name
  {964c8f5d-e620-41e1-86e9-51e9ce3e153b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36a17bea-c546-42f7-a0b7-a454810ee918}, !- Handle
  unit1_natural_vent_schedule,            !- Name
  {964c8f5d-e620-41e1-86e9-51e9ce3e153b}, !- Schedule Type Limits Name
  {6bd3c3bc-7146-4c52-b362-b70f3558fc3d}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Sensor,
  {407986f6-efb9-409c-9dda-d547c7d6a6c2}, !- Handle
  unit1_cool_season,                      !- Name
  unit1_cooling_season_schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {1f933042-5730-460a-a0a1-e8f18ea0df68}, !- Handle
  unit1_cooling_season_schedule_day_2,    !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cf3152e-7b62-410c-85e0-831c9bd34d76}, !- Handle
  unit1_cooling_season_schedule_allday_rule_2, !- Name
  {29a25f5d-2722-4515-9d5b-22ef7fb3b618}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f933042-5730-460a-a0a1-e8f18ea0df68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f46e4c7-d13a-4b94-9940-25a8926039ca}, !- Handle
  unit1_cooling_season_schedule_day_1,    !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38048602-e308-44ce-a043-8c0c650364f0}, !- Handle
  unit1_cooling_season_schedule_allday_rule_1, !- Name
  {29a25f5d-2722-4515-9d5b-22ef7fb3b618}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f46e4c7-d13a-4b94-9940-25a8926039ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ce78aad-7f66-432a-a783-1bc6eba50a90}, !- Handle
  unit1_cooling_season_schedule_day,      !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {704b33fc-599e-44cd-a940-d8ef1b5d7785}, !- Handle
  unit1_cooling_season_schedule_allday_rule, !- Name
  {29a25f5d-2722-4515-9d5b-22ef7fb3b618}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ce78aad-7f66-432a-a783-1bc6eba50a90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd40f793-5d48-44a4-bf2e-9435206dc4c0}, !- Handle
  unit1_cooling_season_schedule_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {29a25f5d-2722-4515-9d5b-22ef7fb3b618}, !- Handle
  unit1_cooling_season_schedule,          !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {bd40f793-5d48-44a4-bf2e-9435206dc4c0}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Sensor,
  {74df36b2-1a30-4e78-83ac-388dc1f97e4d}, !- Handle
  unit1_air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  unit1_air_source_heat_pump_supply_fan,  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8cd87223-748d-4bb4-8056-937f26b50699}, !- Handle
  unit1_air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  unit1_air_source_heat_pump_supply_fan,  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {2e6c7420-62cf-4719-80c0-3b735b9eef55}, !- Handle
  unit1_air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  unit1_air_source_heat_pump_supply_fan,  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f77c63b7-ea58-4244-9883-0176844262d1}, !- Handle
  unit1_air_source_heat_pump_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:Sensor,
  {a82a44f0-590c-4b9c-b910-aaa64af600d3}, !- Handle
  unit1_tout_s,                           !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5e7a742e-a184-4641-8ab6-1e3ec5a59367}, !- Handle
  unit1_tin_s,                            !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3176fad1-ee1e-4b79-851a-81ed89cd027d}, !- Handle
  unit1_site_vw_s,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6c76cc2-ebb2-45b8-9544-66c437ecae70}, !- Handle
  unit1_win_s,                            !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16564cb5-336b-4d13-8b25-5b8b32732e3a}, !- Handle
  unit1_out_wt_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d389867-5747-4e08-a922-688878b8c093}, !- Handle
  unit1_out_pb_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {c9162ff6-d0b8-4377-9a43-fa601b502830}, !- Handle
  unit1_general_water_use_latent,         !- Name
  {8d467a19-e1c4-4d01-a638-8f6d96f988af}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {d05fb9bb-3a16-4fc3-b1ad-7ab748cdcc5a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8d467a19-e1c4-4d01-a638-8f6d96f988af}, !- Handle
  unit1_general_water_use_latent,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.2481731130002,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b4bc1ecb-74b2-4a98-acb9-9b3efcd52955}, !- Handle
  unit1_general_water_use_sensible,       !- Name
  {17969a20-8150-44b9-bcaa-92dbb72a771c}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {d05fb9bb-3a16-4fc3-b1ad-7ab748cdcc5a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {17969a20-8150-44b9-bcaa-92dbb72a771c}, !- Handle
  unit1_general_water_use_sensible,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -53.4638621764268,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {83d78a31-1712-4007-9183-66d99ce20b46}, !- Handle
  unit1_general_water_use_schedule_day,   !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:Schedule:Rule,
  {3b167715-6f61-4d46-8971-ccbba2363fc2}, !- Handle
  unit1_general_water_use_schedule_allday_rule, !- Name
  {d05fb9bb-3a16-4fc3-b1ad-7ab748cdcc5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83d78a31-1712-4007-9183-66d99ce20b46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c48f6572-4c62-40fa-8e9b-1f81f4a8eb46}, !- Handle
  unit1_general_water_use_schedule_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d05fb9bb-3a16-4fc3-b1ad-7ab748cdcc5a}, !- Handle
  unit1_general_water_use_schedule,       !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {c48f6572-4c62-40fa-8e9b-1f81f4a8eb46}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {daffd085-083a-41ae-930e-6e7f8f6dedee}, !- Handle
  unit1_ActivityLevel,                    !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {b07fcf92-d57a-4dbe-a0e3-f4fe5c771ce5}, !- Handle
  unit1_occupants,                        !- Name
  {c61a92ed-5377-4ce9-9ace-44b14d2f4e91}, !- People Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {85c11294-ed87-4c9c-ac95-6a255be13219}, !- Number of People Schedule Name
  {7845597b-ffcd-4db8-af2f-63108fd7c378}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c61a92ed-5377-4ce9-9ace-44b14d2f4e91}, !- Handle
  unit1_occupants,                        !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {7845597b-ffcd-4db8-af2f-63108fd7c378}, !- Handle
  unit1_occupants_activity_schedule,      !- Name
  {daffd085-083a-41ae-930e-6e7f8f6dedee}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:File,
  {85c11294-ed87-4c9c-ac95-6a255be13219}, !- Handle
  unit1_occupants,                        !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {2731b763-5969-47a0-a752-fbeea20d7907}, !- Handle
  unit1_misc_plug_loads,                  !- Name
  {0e908d58-7087-4ae4-a90b-d33eab91816c}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {ee9bae9e-cc95-4fdd-98b1-ab07726fb5d4}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e908d58-7087-4ae4-a90b-d33eab91816c}, !- Handle
  unit1_misc_plug_loads,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  286.395908956008,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:Schedule:File,
  {ee9bae9e-cc95-4fdd-98b1-ab07726fb5d4}, !- Handle
  unit1_plug_loads_other,                 !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {8c9f72c4-01f7-4871-9a30-f1d91e78dbb6}, !- Handle
  unit1_misc_tv,                          !- Name
  {73d304cd-7f82-48eb-b38e-825e05c89824}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {bc308eb7-9954-4cba-89a1-a6df1ea102f9}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {73d304cd-7f82-48eb-b38e-825e05c89824}, !- Handle
  unit1_misc_tv,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.503176062579,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {bc308eb7-9954-4cba-89a1-a6df1ea102f9}, !- Handle
  unit1_plug_loads_tv,                    !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Exterior:Lights,
  {b38080d7-d06c-467a-8d50-d32a59658968}, !- Handle
  unit1_exterior_lighting,                !- Name
  {3a2f4e70-0e48-4bab-a81a-2ba38331c5b9}, !- Exterior Lights Definition Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3a2f4e70-0e48-4bab-a81a-2ba38331c5b9}, !- Handle
  unit1_exterior_lighting,                !- Name
  34.5205479452055;                       !- Design Level {W}

OS:Schedule:Day,
  {feab1c62-3997-4406-a861-74d0a11feaeb}, !- Handle
  unit1_exterior_lighting_schedule_day_11, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ca87fbe9-c933-4455-a7be-e8e4b3bccb67}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_11, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {feab1c62-3997-4406-a861-74d0a11feaeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6fce197-00d1-4479-a2f5-19545cbf133f}, !- Handle
  unit1_exterior_lighting_schedule_day_10, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c00c90c7-e172-4624-b1d3-9bade6496fae}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_10, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6fce197-00d1-4479-a2f5-19545cbf133f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2be620a4-21d0-41f9-9759-4ccd9c3d5249}, !- Handle
  unit1_exterior_lighting_schedule_day_9, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ad49ea70-6819-483c-8571-9709783e51e3}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_9, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2be620a4-21d0-41f9-9759-4ccd9c3d5249}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c4d98f6-c362-43d8-8d4b-d170ded34cab}, !- Handle
  unit1_exterior_lighting_schedule_day_8, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {935a1163-1115-406d-9912-db969fdc183a}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_8, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c4d98f6-c362-43d8-8d4b-d170ded34cab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a14367bf-3407-45e3-a345-9892082a70bd}, !- Handle
  unit1_exterior_lighting_schedule_day_7, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f6da24ed-fd87-4cd8-acec-6d284a26df37}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_7, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a14367bf-3407-45e3-a345-9892082a70bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5ec202f-fd3b-415d-8b56-e7716cdf9c06}, !- Handle
  unit1_exterior_lighting_schedule_day_6, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {03b10a17-693d-4af1-b0cc-d12b0bfb1dd0}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_6, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c5ec202f-fd3b-415d-8b56-e7716cdf9c06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fd5af41-d20e-4fb5-9123-a987aaf73510}, !- Handle
  unit1_exterior_lighting_schedule_day_5, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1a9a4d57-8ed9-4055-bf65-2477c8035794}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_5, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3fd5af41-d20e-4fb5-9123-a987aaf73510}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b67ed3b9-6244-482f-ad78-134effce9505}, !- Handle
  unit1_exterior_lighting_schedule_day_4, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Day,
  {4158faab-78d3-4679-8fcb-a19c173eab81}, !- Handle
  unit1_exterior_lighting_schedule_day_3, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {57a146bc-a6f3-45e6-960c-aa8868dbfac4}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_3, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4158faab-78d3-4679-8fcb-a19c173eab81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07e9a6e5-e3ab-4a56-9033-ba22aec42e25}, !- Handle
  unit1_exterior_lighting_schedule_day_2, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {aea09427-921e-499d-a69e-3ca279ea6201}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_2, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {07e9a6e5-e3ab-4a56-9033-ba22aec42e25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1958440-e232-4fef-ac16-2945c893144f}, !- Handle
  unit1_exterior_lighting_schedule_day_1, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5656bf3c-03a9-4fa4-ae98-77724fc0d7a1}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_1, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b1958440-e232-4fef-ac16-2945c893144f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d5db521e-a439-4b8f-8eb2-cdb3afaa2bcc}, !- Handle
  unit1_exterior_lighting_schedule_day,   !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0f1a6801-342e-4ee9-ae96-579fc4e3c3cc}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d5db521e-a439-4b8f-8eb2-cdb3afaa2bcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba8dfb3d-f827-4f94-9fc8-4e853a5987bf}, !- Handle
  unit1_exterior_lighting_schedule_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Handle
  unit1_exterior_lighting_schedule,       !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {ba8dfb3d-f827-4f94-9fc8-4e853a5987bf}; !- Default Day Schedule Name

OS:Lights,
  {a6d91cdf-a972-4ca9-88cf-197227b4b171}, !- Handle
  unit1_interior_lighting,                !- Name
  {a958ecf2-b48f-4ee7-be85-a092ebcc4338}, !- Lights Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {c4f17ad7-a8ce-479e-97c2-23e435410ffa}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {a958ecf2-b48f-4ee7-be85-a092ebcc4338}, !- Handle
  unit1_interior_lighting,                !- Name
  LightingLevel,                          !- Design Level Calculation Method
  655.010825916282,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:File,
  {c4f17ad7-a8ce-479e-97c2-23e435410ffa}, !- Handle
  unit1_lighting_interior,                !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {fce5d9f0-fc86-4051-b7d9-89c9ca3696ba}, !- Handle
  unit1_dishwasher,                       !- Name
  {e36db5bb-c9aa-4b59-aac9-2efd00fc3c3b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3fd8275c-edbc-49f7-a294-008e1cad5720}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {e36db5bb-c9aa-4b59-aac9-2efd00fc3c3b}, !- Handle
  unit1_dishwasher,                       !- Name
  dishwasher,                             !- End-Use Subcategory
  3.12589276887921e-06;                   !- Peak Flow Rate {m3/s}

OS:Schedule:File,
  {3fd8275c-edbc-49f7-a294-008e1cad5720}, !- Handle
  unit1_hot_water_dishwasher,             !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {3c434f7a-012d-44c8-8dd3-14c34f65d05a}, !- Handle
  unit1_clothes_washer,                   !- Name
  {d13da4fb-46b1-4943-8b4a-48c476e6b744}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4f7c887b-1812-4aff-9390-30797b170784}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {d13da4fb-46b1-4943-8b4a-48c476e6b744}, !- Handle
  unit1_clothes_washer,                   !- Name
  clothes washer,                         !- End-Use Subcategory
  5.91113722268656e-06;                   !- Peak Flow Rate {m3/s}

OS:Schedule:File,
  {4f7c887b-1812-4aff-9390-30797b170784}, !- Handle
  unit1_hot_water_clothes_washer,         !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment,
  {e8565f12-fd18-42ed-9491-db547976b0f6}, !- Handle
  unit1_dhw_distribution_waste,           !- Name
  {5adcb81d-170b-40f5-9a14-8cb8847ac895}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd282068-249d-4009-9479-08e4dae0a4ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {5adcb81d-170b-40f5-9a14-8cb8847ac895}, !- Handle
  unit1_dhw_distribution_waste,           !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  5.94476433409689e-06,                   !- Peak Flow Rate {m3/s}
  {6ce22ec3-95fe-4b21-a793-92b91e61b514}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ff811a89-9723-4002-9505-54e04fb57354}, !- Handle
  unit1_dhw_fixtures,                     !- Name
  {e22369dc-aa86-4da6-8cb6-dfec5798d149}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd282068-249d-4009-9479-08e4dae0a4ce}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {cd282068-249d-4009-9479-08e4dae0a4ce}, !- Handle
  unit1_hot_water_fixtures,               !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {6ce22ec3-95fe-4b21-a793-92b91e61b514}, !- Handle
  unit1_mixed_water_temperature_schedule, !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:OtherEquipment,
  {6e232cee-0a5b-43cc-901c-2f7b234b2206}, !- Handle
  unit1_cooking_range_1,                  !- Name
  {7b500604-0dc2-48d1-882b-a080694a2edc}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {ad6a1f24-3c65-4c93-a5d5-b3d3291e81c3}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7b500604-0dc2-48d1-882b-a080694a2edc}, !- Handle
  unit1_cooking_range_2,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5b1f473a-55e0-48c2-8ced-91e31099ac01}, !- Handle
  unit1_cooking_range,                    !- Name
  {97adae26-4f4e-4733-b34b-4eace553056a}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {ad6a1f24-3c65-4c93-a5d5-b3d3291e81c3}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {97adae26-4f4e-4733-b34b-4eace553056a}, !- Handle
  unit1_cooking_range,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  846.831669246412,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:File,
  {ad6a1f24-3c65-4c93-a5d5-b3d3291e81c3}, !- Handle
  unit1_cooking_range,                    !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {fb0db5b6-c37f-4cf5-a5a4-4934c3ec50e2}, !- Handle
  unit1_fridge,                           !- Name
  {fd16e0cc-4de3-41b0-b5b9-b175d3b89200}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {5448e99b-7136-42dd-9802-230018cdd113}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fd16e0cc-4de3-41b0-b5b9-b175d3b89200}, !- Handle
  unit1_fridge,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.4292237442922,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:ProgramCallingManager,
  {5dca7851-69fb-4994-9afd-913cd0aaea8c}, !- Handle
  unit1_fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {118d6c4b-2ea2-41d2-a905-a5503561eecf}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {118d6c4b-2ea2-41d2-a905-a5503561eecf}, !- Handle
  unit1_fridge_schedule_program,          !- Name
  Set Tin = unit1_fridge_tin_s*(9.0/5.0)+32.0, !- Program Line 1
  Set unit1_fridge_schedule_act = 0,      !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set unit1_fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set unit1_fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set unit1_fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set unit1_fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set unit1_fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set unit1_fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set unit1_fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set unit1_fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set unit1_fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set unit1_fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set unit1_fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set unit1_fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set unit1_fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set unit1_fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set unit1_fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set unit1_fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set unit1_fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set unit1_fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set unit1_fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set unit1_fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set unit1_fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set unit1_fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set unit1_fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set unit1_fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:Actuator,
  {3740ecf5-6161-4d2d-9d9b-ea3e2f4e678f}, !- Handle
  unit1_fridge_schedule_act,              !- Name
  {5448e99b-7136-42dd-9802-230018cdd113}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {a05517a9-fdc6-4a07-bb82-1e6f93fe2b1f}, !- Handle
  unit1_fridge_tin_s,                     !- Name
  unit1_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {5448e99b-7136-42dd-9802-230018cdd113}, !- Handle
  unit1_fridge_schedule,                  !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ElectricEquipment,
  {78ce95ea-d6cd-4eb3-8b37-9b0d26c83aa3}, !- Handle
  unit1_dishwasher,                       !- Name
  {38508df8-e09d-488c-8a0d-60ccf3170e5b}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {8e8d09aa-cb81-4aee-af11-078478e8e910}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {38508df8-e09d-488c-8a0d-60ccf3170e5b}, !- Handle
  unit1_dishwasher,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  507.28356871601,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:File,
  {8e8d09aa-cb81-4aee-af11-078478e8e910}, !- Handle
  unit1_dishwasher,                       !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:OtherEquipment,
  {abfd536f-05dc-4124-a470-c5d6febbeec2}, !- Handle
  unit1_clothes_dryer_1,                  !- Name
  {764a7077-4fb4-41ea-8650-15b9523e1d73}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {a17dd853-c788-4b05-accc-de2651dab5d8}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {764a7077-4fb4-41ea-8650-15b9523e1d73}, !- Handle
  unit1_clothes_dryer_2,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {bb72594b-79a1-4117-a2fd-b4d3af96a742}, !- Handle
  unit1_clothes_dryer,                    !- Name
  {c3824d80-1dc4-429a-b8a9-4102e3e59bea}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {a17dd853-c788-4b05-accc-de2651dab5d8}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c3824d80-1dc4-429a-b8a9-4102e3e59bea}, !- Handle
  unit1_clothes_dryer,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6113.12348101715,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Schedule:File,
  {a17dd853-c788-4b05-accc-de2651dab5d8}, !- Handle
  unit1_clothes_dryer,                    !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {f7babf30-4f7a-4f1c-92ef-aaf4e0d2aeee}, !- Handle
  unit1_clothes_washer,                   !- Name
  {f5ca4dcf-88d4-44de-b100-dc93b58cee04}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {0b1ccc61-bf36-45d1-bfd9-c252d328502d}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f5ca4dcf-88d4-44de-b100-dc93b58cee04}, !- Handle
  unit1_clothes_washer,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  258.207304341601,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:File,
  {0b1ccc61-bf36-45d1-bfd9-c252d328502d}, !- Handle
  unit1_clothes_washer,                   !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Connection,
  {ae016814-a092-444c-bec4-20017f657286}, !- Handle
  {e7ec3b6f-e628-4b72-bc9d-6d1f5d6c5368}, !- Source Object
  3,                                      !- Outlet Port
  {7588302f-bf35-452a-9883-b7b7270255be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e938a45-724a-4e8d-a47e-c041ecfe1d9b}, !- Handle
  {744e15cd-9c2e-49c9-b079-17e014925660}, !- Source Object
  3,                                      !- Outlet Port
  {e7ec3b6f-e628-4b72-bc9d-6d1f5d6c5368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c43ca4c-671e-4abd-9c86-f06c5ab82379}, !- Handle
  {24055b75-5283-46e4-9051-ef271ebd02c5}, !- Source Object
  3,                                      !- Outlet Port
  {744e15cd-9c2e-49c9-b079-17e014925660}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ec3b6f-e628-4b72-bc9d-6d1f5d6c5368}, !- Handle
  unit1_Node_20,                          !- Name
  {3e938a45-724a-4e8d-a47e-c041ecfe1d9b}, !- Inlet Port
  {ae016814-a092-444c-bec4-20017f657286}; !- Outlet Port

OS:AdditionalProperties,
  {0680b3f2-892b-4f0e-b630-0a5a72ab89a5}, !- Handle
  {744e15cd-9c2e-49c9-b079-17e014925660}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:WaterUse:Connections,
  {744e15cd-9c2e-49c9-b079-17e014925660}, !- Handle
  unit1_Water_Use_Connections_1,          !- Name
  {9c43ca4c-671e-4abd-9c86-f06c5ab82379}, !- Inlet Node Name
  {3e938a45-724a-4e8d-a47e-c041ecfe1d9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff811a89-9723-4002-9505-54e04fb57354}, !- Water Use Equipment Name 1
  {e8565f12-fd18-42ed-9491-db547976b0f6}, !- Water Use Equipment Name 2
  {3c434f7a-012d-44c8-8dd3-14c34f65d05a}, !- Water Use Equipment Name 3
  {fce5d9f0-fc86-4051-b7d9-89c9ca3696ba}; !- Water Use Equipment Name 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {c397ecbf-497a-4723-9777-f7c86c3c30fb}, !- Handle
  unit1_water_heater_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {cad4e36d-7ba7-46ac-ae94-048058c22216}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {cad4e36d-7ba7-46ac-ae94-048058c22216}, !- Handle
  unit1_water_heater_EC_adj,              !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = unit1_water_heater_energy + unit1_water_heater_on_cycle_parasitic + unit1_water_heater_off_cycle_parasitic, !- Program Line 2
  Set unit1_water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Actuator,
  {0f2ad9dd-f3ab-46d0-9b84-70b48c69f9ff}, !- Handle
  unit1_water_heater_ec_adj_act,          !- Name
  {b3e00e9b-130c-4c30-bd77-edf5863cd932}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {30cddaea-afcb-4528-a25e-baec03f88408}, !- Handle
  unit1_water_heater_off_cycle_parasitic, !- Name
  unit1_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b13f700-dcee-4e1e-9b3c-e41e2ded7384}, !- Handle
  unit1_water_heater_on_cycle_parasitic,  !- Name
  unit1_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8f0b44a6-d73d-4681-9880-1f3a369c11dc}, !- Handle
  unit1_water_heater_energy,              !- Name
  unit1_water_heater,                     !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {31c385d7-130e-4a5a-ae70-a55cb1c82851}, !- Handle
  {b3e00e9b-130c-4c30-bd77-edf5863cd932}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:OtherEquipment,
  {b3e00e9b-130c-4c30-bd77-edf5863cd932}, !- Handle
  unit1_water_heater_energy_adjustment1,  !- Name
  {460fee4c-9380-43b3-821e-428efee7c846}, !- Other Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {460fee4c-9380-43b3-821e-428efee7c846}, !- Handle
  unit1_water_heater_energy_adjustment1,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {051ff281-ff45-4f35-b404-b29aa480f336}, !- Handle
  {18d8222c-abfa-4fc2-8ddf-d721044c3b69}, !- Source Object
  3,                                      !- Outlet Port
  {a2f91b97-736b-4380-8ad2-daa908db5e5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1ea2eaa7-7fe8-49c5-9929-e4f6d92c0394}, !- Handle
  {6d7a354d-4448-4761-85db-983c203113a3}, !- Source Object
  32,                                     !- Outlet Port
  {18d8222c-abfa-4fc2-8ddf-d721044c3b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755faadf-0264-420f-a058-a2c2a1f773cf}, !- Handle
  {37d0e972-e4eb-4f5c-a3e3-d8ed8dad556a}, !- Source Object
  3,                                      !- Outlet Port
  {6d7a354d-4448-4761-85db-983c203113a3}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {18d8222c-abfa-4fc2-8ddf-d721044c3b69}, !- Handle
  unit1_Node_19,                          !- Name
  {1ea2eaa7-7fe8-49c5-9929-e4f6d92c0394}, !- Inlet Port
  {051ff281-ff45-4f35-b404-b29aa480f336}; !- Outlet Port

OS:Connection,
  {0ecd6998-39b4-4555-9ee0-0ddfd50c6cfc}, !- Handle
  {b9a1813e-989e-488d-a310-6e1dd92f4aeb}, !- Source Object
  4,                                      !- Outlet Port
  {37d0e972-e4eb-4f5c-a3e3-d8ed8dad556a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d0e972-e4eb-4f5c-a3e3-d8ed8dad556a}, !- Handle
  unit1_Node_18,                          !- Name
  {0ecd6998-39b4-4555-9ee0-0ddfd50c6cfc}, !- Inlet Port
  {755faadf-0264-420f-a058-a2c2a1f773cf}; !- Outlet Port

OS:AdditionalProperties,
  {076b2f2e-09f9-442f-a850-a99f6779aa54}, !- Handle
  {6d7a354d-4448-4761-85db-983c203113a3}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Schedule:Constant,
  {1bf10872-8e4d-401f-aabb-6dabf1a5ad8e}, !- Handle
  unit1_water_heater_setpoint,            !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Sizing,
  {e0f18fef-beb5-44ed-8e8e-3d12734eae4a}, !- Handle
  {6d7a354d-4448-4761-85db-983c203113a3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterHeater:Mixed,
  {6d7a354d-4448-4761-85db-983c203113a3}, !- Handle
  unit1_water_heater,                     !- Name
  0.102206118167186,                      !- Tank Volume {m3}
  {1bf10872-8e4d-401f-aabb-6dabf1a5ad8e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3499.85471999668,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.704227539803499,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  0.704227539803499,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {755faadf-0264-420f-a058-a2c2a1f773cf}, !- Use Side Inlet Node Name
  {1ea2eaa7-7fe8-49c5-9929-e4f6d92c0394}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {941f7ca1-faf7-420b-b62d-093dcdb7a8f6}, !- Handle
  unit1_Setpoint_Manager_Scheduled_1,     !- Name
  Temperature,                            !- Control Variable
  {091e4a55-2760-4261-bb18-11e3e53196bb}, !- Schedule Name
  {0dfd2fb4-0206-4a24-9110-5520f2eba086}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {091e4a55-2760-4261-bb18-11e3e53196bb}, !- Handle
  unit1_dhw_temp,                         !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {d99484a0-c964-47bb-905d-96d9466332e3}, !- Handle
  {82662d3c-53d4-494d-9f97-dfe054bdbcf0}, !- Source Object
  3,                                      !- Outlet Port
  {b9a1813e-989e-488d-a310-6e1dd92f4aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fa163b-af1b-4f58-9ad3-f6052fb05662}, !- Handle
  {afa8da1c-bdc5-49ce-8ebb-31c27d365f92}, !- Source Object
  3,                                      !- Outlet Port
  {82662d3c-53d4-494d-9f97-dfe054bdbcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d3353f-2c09-42bd-91b8-2210fae6ec2a}, !- Handle
  {88e14838-43c0-4f58-b8df-0f49867d3892}, !- Source Object
  3,                                      !- Outlet Port
  {afa8da1c-bdc5-49ce-8ebb-31c27d365f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Rule,
  {63212494-ff6e-4317-9c5a-5c320c88d957}, !- Handle
  unit1_exterior_lighting_schedule_allday_rule_4, !- Name
  {5678a928-0fdb-48fb-85d1-d71e588fcd9e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b67ed3b9-6244-482f-ad78-134effce9505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Node,
  {82662d3c-53d4-494d-9f97-dfe054bdbcf0}, !- Handle
  unit1_Node_17,                          !- Name
  {f8fa163b-af1b-4f58-9ad3-f6052fb05662}, !- Inlet Port
  {d99484a0-c964-47bb-905d-96d9466332e3}; !- Outlet Port

OS:Pump:VariableSpeed,
  {afa8da1c-bdc5-49ce-8ebb-31c27d365f92}, !- Handle
  unit1_dhw_loop_pump,                    !- Name
  {b7d3353f-2c09-42bd-91b8-2210fae6ec2a}, !- Inlet Node Name
  {f8fa163b-af1b-4f58-9ad3-f6052fb05662}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {7d2a14d5-6290-42ff-82f6-62f409acd97b}, !- Handle
  {bb87cacc-88e4-4cee-a4af-d0186194eda6}, !- Source Object
  3,                                      !- Outlet Port
  {0dfd2fb4-0206-4a24-9110-5520f2eba086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22655fb0-74e7-403f-b1aa-7b8891f28437}, !- Handle
  {1311fde7-381c-4057-a2ac-93cf6cc492ac}, !- Source Object
  3,                                      !- Outlet Port
  {bb87cacc-88e4-4cee-a4af-d0186194eda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9ff9ba-7b36-4d88-855c-8aac2e8c6fce}, !- Handle
  {a2f91b97-736b-4380-8ad2-daa908db5e5c}, !- Source Object
  2,                                      !- Outlet Port
  {1311fde7-381c-4057-a2ac-93cf6cc492ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1311fde7-381c-4057-a2ac-93cf6cc492ac}, !- Handle
  unit1_Node_16,                          !- Name
  {9b9ff9ba-7b36-4d88-855c-8aac2e8c6fce}, !- Inlet Port
  {22655fb0-74e7-403f-b1aa-7b8891f28437}; !- Outlet Port

OS:Connection,
  {165ea7ad-4828-4ad4-a168-916c701fc8e2}, !- Handle
  {ac64824c-4a28-42ac-8f22-9fde6f9c55bf}, !- Source Object
  3,                                      !- Outlet Port
  {a2f91b97-736b-4380-8ad2-daa908db5e5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbe333d3-5fc6-4a2f-a9e6-8cde686298ea}, !- Handle
  {da6d391c-4231-4955-839a-4b925f50ee53}, !- Source Object
  3,                                      !- Outlet Port
  {ac64824c-4a28-42ac-8f22-9fde6f9c55bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759a20a5-0302-4ad8-a95f-f7882fc443a0}, !- Handle
  {944dd996-c110-4fe4-b2d3-4a7db634c3cd}, !- Source Object
  3,                                      !- Outlet Port
  {da6d391c-4231-4955-839a-4b925f50ee53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac64824c-4a28-42ac-8f22-9fde6f9c55bf}, !- Handle
  unit1_Node_15,                          !- Name
  {cbe333d3-5fc6-4a2f-a9e6-8cde686298ea}, !- Inlet Port
  {165ea7ad-4828-4ad4-a168-916c701fc8e2}; !- Outlet Port

OS:Pipe:Adiabatic,
  {bb87cacc-88e4-4cee-a4af-d0186194eda6}, !- Handle
  unit1_Pipe_Adiabatic_2,                 !- Name
  {22655fb0-74e7-403f-b1aa-7b8891f28437}, !- Inlet Node Name
  {7d2a14d5-6290-42ff-82f6-62f409acd97b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {da6d391c-4231-4955-839a-4b925f50ee53}, !- Handle
  unit1_Pipe_Adiabatic_1,                 !- Name
  {759a20a5-0302-4ad8-a95f-f7882fc443a0}, !- Inlet Node Name
  {cbe333d3-5fc6-4a2f-a9e6-8cde686298ea}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {9261400c-7730-4b91-9153-589938a282e3}, !- Handle
  unit1_Plant_Loop_1_AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {c66e034c-7a33-4ee3-bdbb-a7615dd40d6c}, !- Handle
  {d615be13-29af-410b-b028-172af5327860}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {b9a4addf-34ba-4d3e-b1d4-f85438009eff}, !- Handle
  {5267cb33-7506-4909-a999-7395a80bc737}, !- Source Object
  3,                                      !- Outlet Port
  {d615be13-29af-410b-b028-172af5327860}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {a46e3f46-1b31-4ccd-92fd-35a00d4009a3}, !- Handle
  {7588302f-bf35-452a-9883-b7b7270255be}, !- Source Object
  2,                                      !- Outlet Port
  {5267cb33-7506-4909-a999-7395a80bc737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12eddf14-d640-45ab-8eea-d54815ef20cc}, !- Handle
  {049b65b7-4c21-417e-95a1-1393c4b62a48}, !- Source Object
  3,                                      !- Outlet Port
  {24055b75-5283-46e4-9051-ef271ebd02c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c46e0b4-caee-491f-877c-e9a88286a87d}, !- Handle
  {37064dfa-4383-4d24-adc4-90232e87483a}, !- Source Object
  3,                                      !- Outlet Port
  {049b65b7-4c21-417e-95a1-1393c4b62a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141498f2-e622-49ac-b0aa-1887057e5291}, !- Handle
  {d615be13-29af-410b-b028-172af5327860}, !- Source Object
  17,                                     !- Outlet Port
  {37064dfa-4383-4d24-adc4-90232e87483a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {049b65b7-4c21-417e-95a1-1393c4b62a48}, !- Handle
  unit1_Connector_Splitter_2,             !- Name
  {6c46e0b4-caee-491f-877c-e9a88286a87d}, !- Inlet Branch Name
  {12eddf14-d640-45ab-8eea-d54815ef20cc}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {7588302f-bf35-452a-9883-b7b7270255be}, !- Handle
  unit1_Connector_Mixer_2,                !- Name
  {a46e3f46-1b31-4ccd-92fd-35a00d4009a3}, !- Outlet Branch Name
  {ae016814-a092-444c-bec4-20017f657286}; !- Inlet Branch Name 1

OS:Node,
  {24055b75-5283-46e4-9051-ef271ebd02c5}, !- Handle
  unit1_Node_14,                          !- Name
  {12eddf14-d640-45ab-8eea-d54815ef20cc}, !- Inlet Port
  {9c43ca4c-671e-4abd-9c86-f06c5ab82379}; !- Outlet Port

OS:Node,
  {5267cb33-7506-4909-a999-7395a80bc737}, !- Handle
  unit1_Node_13,                          !- Name
  {a46e3f46-1b31-4ccd-92fd-35a00d4009a3}, !- Inlet Port
  {b9a4addf-34ba-4d3e-b1d4-f85438009eff}; !- Outlet Port

OS:Node,
  {37064dfa-4383-4d24-adc4-90232e87483a}, !- Handle
  unit1_Node_12,                          !- Name
  {141498f2-e622-49ac-b0aa-1887057e5291}, !- Inlet Port
  {6c46e0b4-caee-491f-877c-e9a88286a87d}; !- Outlet Port

OS:Connection,
  {66f924a9-ad64-42f8-a3f6-6a450b6e7fc5}, !- Handle
  {0dfd2fb4-0206-4a24-9110-5520f2eba086}, !- Source Object
  3,                                      !- Outlet Port
  {d615be13-29af-410b-b028-172af5327860}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {21c25ce6-be00-47d7-8ad2-ff19a427a231}, !- Handle
  {b9a1813e-989e-488d-a310-6e1dd92f4aeb}, !- Source Object
  3,                                      !- Outlet Port
  {944dd996-c110-4fe4-b2d3-4a7db634c3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2319e422-bdf8-4faf-ad55-bb5830a7f82e}, !- Handle
  {d615be13-29af-410b-b028-172af5327860}, !- Source Object
  14,                                     !- Outlet Port
  {88e14838-43c0-4f58-b8df-0f49867d3892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {b9a1813e-989e-488d-a310-6e1dd92f4aeb}, !- Handle
  unit1_Connector_Splitter_1,             !- Name
  {d99484a0-c964-47bb-905d-96d9466332e3}, !- Inlet Branch Name
  {21c25ce6-be00-47d7-8ad2-ff19a427a231}, !- Outlet Branch Name 1
  {0ecd6998-39b4-4555-9ee0-0ddfd50c6cfc}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {a2f91b97-736b-4380-8ad2-daa908db5e5c}, !- Handle
  unit1_Connector_Mixer_1,                !- Name
  {9b9ff9ba-7b36-4d88-855c-8aac2e8c6fce}, !- Outlet Branch Name
  {165ea7ad-4828-4ad4-a168-916c701fc8e2}, !- Inlet Branch Name 1
  {051ff281-ff45-4f35-b404-b29aa480f336}; !- Inlet Branch Name 2

OS:Node,
  {944dd996-c110-4fe4-b2d3-4a7db634c3cd}, !- Handle
  unit1_Node_11,                          !- Name
  {21c25ce6-be00-47d7-8ad2-ff19a427a231}, !- Inlet Port
  {759a20a5-0302-4ad8-a95f-f7882fc443a0}; !- Outlet Port

OS:Node,
  {0dfd2fb4-0206-4a24-9110-5520f2eba086}, !- Handle
  unit1_Node_10,                          !- Name
  {7d2a14d5-6290-42ff-82f6-62f409acd97b}, !- Inlet Port
  {66f924a9-ad64-42f8-a3f6-6a450b6e7fc5}; !- Outlet Port

OS:Node,
  {88e14838-43c0-4f58-b8df-0f49867d3892}, !- Handle
  unit1_Node_9,                           !- Name
  {2319e422-bdf8-4faf-ad55-bb5830a7f82e}, !- Inlet Port
  {b7d3353f-2c09-42bd-91b8-2210fae6ec2a}; !- Outlet Port

OS:PlantLoop,
  {d615be13-29af-410b-b028-172af5327860}, !- Handle
  unit1_dhw_loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0dfd2fb4-0206-4a24-9110-5520f2eba086}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {2319e422-bdf8-4faf-ad55-bb5830a7f82e}, !- Plant Side Inlet Node Name
  {66f924a9-ad64-42f8-a3f6-6a450b6e7fc5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {141498f2-e622-49ac-b0aa-1887057e5291}, !- Demand Side Inlet Node Name
  {b9a4addf-34ba-4d3e-b1d4-f85438009eff}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9261400c-7730-4b91-9153-589938a282e3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7588302f-bf35-452a-9883-b7b7270255be}, !- Demand Mixer Name
  {049b65b7-4c21-417e-95a1-1393c4b62a48}, !- Demand Splitter Name
  {a2f91b97-736b-4380-8ad2-daa908db5e5c}, !- Supply Mixer Name
  {b9a1813e-989e-488d-a310-6e1dd92f4aeb}; !- Supply Splitter Name

OS:ElectricEquipment,
  {76527962-0dc1-487b-b6d2-7f49120dffc1}, !- Handle
  unit1_ceiling_fan,                      !- Name
  {fbdd36d0-611a-4774-800d-18e8d59f166c}, !- Electric Equipment Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  {f209f76e-e298-4979-b726-b67d66c55bfe}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fbdd36d0-611a-4774-800d-18e8d59f166c}, !- Handle
  unit1_ceiling_fan,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.5733543047605,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:External:File,
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- Handle
  unit1_External_File_1,                  !- Name
  in.schedules.csv;                       !- File Name

OS:Schedule:File,
  {f209f76e-e298-4979-b726-b67d66c55bfe}, !- Handle
  unit1_ceiling_fan,                      !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {8eeeb1a5-2602-4707-a059-993da2b2d49a}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Day,
  {e39bd011-02e3-414a-b0ee-533bda41edca}, !- Handle
  unit1_Sequential_Fraction_Schedule_1_day_2, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96099eff-04f9-456b-b821-d8faaafb0a24}, !- Handle
  unit1_Sequential_Fraction_Schedule_1_allday_rule_2, !- Name
  {64437bdd-6b26-466c-a4fe-a3d011362e07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e39bd011-02e3-414a-b0ee-533bda41edca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a44b1a0b-4fc5-4c2b-9192-ec97bc6b947d}, !- Handle
  unit1_Sequential_Fraction_Schedule_1_day_1, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fb0d23a-7026-4c76-bf0c-296b760548be}, !- Handle
  unit1_Sequential_Fraction_Schedule_1_allday_rule_1, !- Name
  {64437bdd-6b26-466c-a4fe-a3d011362e07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a44b1a0b-4fc5-4c2b-9192-ec97bc6b947d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84f34a90-d7f1-4103-8157-5c6f648f0ec9}, !- Handle
  unit1_Sequential_Fraction_Schedule_1_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7e2bc5b-e1bf-44ec-8530-067de4155b42}, !- Handle
  unit1_Sequential_Fraction_Schedule_1_allday_rule, !- Name
  {64437bdd-6b26-466c-a4fe-a3d011362e07}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {84f34a90-d7f1-4103-8157-5c6f648f0ec9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14ef3b7a-2c43-402c-a003-1d1a8c559fee}, !- Handle
  unit1_Sequential_Fraction_Schedule_default_day_1, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {64437bdd-6b26-466c-a4fe-a3d011362e07}, !- Handle
  unit1_Sequential_Fraction_Schedule_1,   !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {14ef3b7a-2c43-402c-a003-1d1a8c559fee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b789bf33-1b93-4396-9048-72dd547c0f98}, !- Handle
  unit1_Sequential_Fraction_Schedule_day_2, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e8382df-58b6-4fbe-8e95-1633f6c174ba}, !- Handle
  unit1_Sequential_Fraction_Schedule_allday_rule_2, !- Name
  {09f7fbc9-5236-4b90-97a2-4cd35985eeba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b789bf33-1b93-4396-9048-72dd547c0f98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb51a424-5016-4813-81c7-55faabebda3b}, !- Handle
  unit1_Sequential_Fraction_Schedule_day_1, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50ca3267-79ad-47ff-a99b-ac6bb3c1f191}, !- Handle
  unit1_Sequential_Fraction_Schedule_allday_rule_1, !- Name
  {09f7fbc9-5236-4b90-97a2-4cd35985eeba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb51a424-5016-4813-81c7-55faabebda3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {953d4941-4ade-4d76-a65d-88aa7ff6b130}, !- Handle
  unit1_Sequential_Fraction_Schedule_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71741b4d-7d65-4267-92fc-585c58dad8f2}, !- Handle
  unit1_Sequential_Fraction_Schedule_allday_rule, !- Name
  {09f7fbc9-5236-4b90-97a2-4cd35985eeba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {953d4941-4ade-4d76-a65d-88aa7ff6b130}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c560f0e-1e7c-4732-902c-047d6ebfd567}, !- Handle
  unit1_Sequential_Fraction_Schedule_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {e22369dc-aa86-4da6-8cb6-dfec5798d149}, !- Handle
  unit1_dhw_fixtures,                     !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.96094837999362e-05,                   !- Peak Flow Rate {m3/s}
  {6ce22ec3-95fe-4b21-a793-92b91e61b514}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {09f7fbc9-5236-4b90-97a2-4cd35985eeba}, !- Handle
  unit1_Sequential_Fraction_Schedule,     !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {0c560f0e-1e7c-4732-902c-047d6ebfd567}; !- Default Day Schedule Name

OS:Connection,
  {91cbd70a-16a8-4e5e-86bf-fb2e68c456d7}, !- Handle
  {bbba3c01-55dc-43bf-8dad-8c62561063eb}, !- Source Object
  4,                                      !- Outlet Port
  {059ee5f2-e35c-48c3-9ad7-f914c9abb0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7b2b00-ba6c-4ab6-b459-952986b48af2}, !- Handle
  {ba9dc3e4-33c9-4d71-9afb-6eb5a60c5e4b}, !- Source Object
  3,                                      !- Outlet Port
  {bbba3c01-55dc-43bf-8dad-8c62561063eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23a23b36-1f04-42db-a33a-7c577ce94d22}, !- Handle
  {ddfc9008-8bc9-4c05-a4bc-6e3a8c885f26}, !- Source Object
  3,                                      !- Outlet Port
  {ba9dc3e4-33c9-4d71-9afb-6eb5a60c5e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba9dc3e4-33c9-4d71-9afb-6eb5a60c5e4b}, !- Handle
  unit1_Node_8,                           !- Name
  {23a23b36-1f04-42db-a33a-7c577ce94d22}, !- Inlet Port
  {2d7b2b00-ba6c-4ab6-b459-952986b48af2}; !- Outlet Port

OS:Connection,
  {50fec5ac-8125-4968-9700-1c650c705edf}, !- Handle
  {11ca53f5-e24c-45a0-b57e-e4313e32c68d}, !- Source Object
  3,                                      !- Outlet Port
  {1a3c5935-500c-4da3-a629-d525ace39bfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0be2f8e0-a1fb-40f7-90a8-43d5ba2616fb}, !- Handle
  {c4d24395-7b7b-421a-8b87-189a5f6f8f2d}, !- Source Object
  2,                                      !- Outlet Port
  {11ca53f5-e24c-45a0-b57e-e4313e32c68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06b79b46-4e7c-4951-a52a-86a2e1da8ce2}, !- Handle
  {059ee5f2-e35c-48c3-9ad7-f914c9abb0d6}, !- Source Object
  3,                                      !- Outlet Port
  {04dc4aa8-cb4f-4a86-b8c6-0a53cc99c785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11ca53f5-e24c-45a0-b57e-e4313e32c68d}, !- Handle
  unit1_Node_7,                           !- Name
  {0be2f8e0-a1fb-40f7-90a8-43d5ba2616fb}, !- Inlet Port
  {50fec5ac-8125-4968-9700-1c650c705edf}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbba3c01-55dc-43bf-8dad-8c62561063eb}, !- Handle
  unit1_air_source_heat_pump_terminal,    !- Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule Name
  {2d7b2b00-ba6c-4ab6-b459-952986b48af2}, !- Air Inlet Node Name
  {91cbd70a-16a8-4e5e-86bf-fb2e68c456d7}, !- Air Outlet Node Name
  0.132145284096;                         !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {bf615524-1185-42b2-9a4e-24f411dadcfb}, !- Handle
  {2ea57a12-4118-4c49-b291-93d827c5647f}, !- Source Object
  7,                                      !- Outlet Port
  {581002a8-8c81-43ad-b16e-7ccc7c79e546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c65339-f95f-4bd6-8e5e-99c0e7c2c8b5}, !- Handle
  {f6b310ee-c83e-4bef-a07c-06671cfed9ba}, !- Source Object
  3,                                      !- Outlet Port
  {2ea57a12-4118-4c49-b291-93d827c5647f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {dde1c3e7-f946-4657-ad02-bae7d301d45f}, !- Handle
  unit1_Air_Loop_HVAC_1_AvailabilityManagerAssignmentList; !- Name

OS:Sizing:System,
  {f47f2866-01ce-40c2-85b8-12b669490e51}, !- Handle
  {002511cc-6830-49f8-a7ab-59eaecc4f8b6}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Connection,
  {3bd1ea88-0608-4f41-b332-7bd07fdf8086}, !- Handle
  {1a3c5935-500c-4da3-a629-d525ace39bfc}, !- Source Object
  2,                                      !- Outlet Port
  {974804ad-d718-4a2e-aa36-2ecfd5cba1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff12c48-f720-4a54-ba60-a8aa0f2fd260}, !- Handle
  {0685e02a-f395-4c32-a420-62177e5e9de9}, !- Source Object
  3,                                      !- Outlet Port
  {ddfc9008-8bc9-4c05-a4bc-6e3a8c885f26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneMixer,
  {1a3c5935-500c-4da3-a629-d525ace39bfc}, !- Handle
  unit1_air_source_heat_pump_zone_mixer,  !- Name
  {3bd1ea88-0608-4f41-b332-7bd07fdf8086}, !- Outlet Node Name
  {50fec5ac-8125-4968-9700-1c650c705edf}; !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {ddfc9008-8bc9-4c05-a4bc-6e3a8c885f26}, !- Handle
  unit1_air_source_heat_pump_zone_splitter, !- Name
  {bff12c48-f720-4a54-ba60-a8aa0f2fd260}, !- Inlet Node Name
  {23a23b36-1f04-42db-a33a-7c577ce94d22}; !- Outlet Node Name 1

OS:Connection,
  {d070862e-3cdb-4a1b-8697-72efe7f6212e}, !- Handle
  {974804ad-d718-4a2e-aa36-2ecfd5cba1cd}, !- Source Object
  3,                                      !- Outlet Port
  {002511cc-6830-49f8-a7ab-59eaecc4f8b6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ac121d18-cb3d-4c72-af28-9ebe6ac49c9d}, !- Handle
  {002511cc-6830-49f8-a7ab-59eaecc4f8b6}, !- Source Object
  11,                                     !- Outlet Port
  {0685e02a-f395-4c32-a420-62177e5e9de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {059ee5f2-e35c-48c3-9ad7-f914c9abb0d6}, !- Handle
  unit1_Node_6,                           !- Name
  {91cbd70a-16a8-4e5e-86bf-fb2e68c456d7}, !- Inlet Port
  {06b79b46-4e7c-4951-a52a-86a2e1da8ce2}; !- Outlet Port

OS:Node,
  {974804ad-d718-4a2e-aa36-2ecfd5cba1cd}, !- Handle
  unit1_Node_5,                           !- Name
  {3bd1ea88-0608-4f41-b332-7bd07fdf8086}, !- Inlet Port
  {d070862e-3cdb-4a1b-8697-72efe7f6212e}; !- Outlet Port

OS:Node,
  {0685e02a-f395-4c32-a420-62177e5e9de9}, !- Handle
  unit1_Node_4,                           !- Name
  {ac121d18-cb3d-4c72-af28-9ebe6ac49c9d}, !- Inlet Port
  {bff12c48-f720-4a54-ba60-a8aa0f2fd260}; !- Outlet Port

OS:Connection,
  {4bd043b5-1318-4d15-ad9d-96a5bf09e733}, !- Handle
  {581002a8-8c81-43ad-b16e-7ccc7c79e546}, !- Source Object
  3,                                      !- Outlet Port
  {002511cc-6830-49f8-a7ab-59eaecc4f8b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e61ae71f-1ef9-4a34-91bd-58ee3f72524e}, !- Handle
  {002511cc-6830-49f8-a7ab-59eaecc4f8b6}, !- Source Object
  9,                                      !- Outlet Port
  {f6b310ee-c83e-4bef-a07c-06671cfed9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {581002a8-8c81-43ad-b16e-7ccc7c79e546}, !- Handle
  unit1_Node_3,                           !- Name
  {bf615524-1185-42b2-9a4e-24f411dadcfb}, !- Inlet Port
  {4bd043b5-1318-4d15-ad9d-96a5bf09e733}; !- Outlet Port

OS:Node,
  {f6b310ee-c83e-4bef-a07c-06671cfed9ba}, !- Handle
  unit1_Node_2,                           !- Name
  {e61ae71f-1ef9-4a34-91bd-58ee3f72524e}, !- Inlet Port
  {b0c65339-f95f-4bd6-8e5e-99c0e7c2c8b5}; !- Outlet Port

OS:AirLoopHVAC,
  {002511cc-6830-49f8-a7ab-59eaecc4f8b6}, !- Handle
  unit1_air_source_heat_pump_airloop,     !- Name
  ,                                       !- Controller List Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule
  {dde1c3e7-f946-4657-ad02-bae7d301d45f}, !- Availability Manager List Name
  0.132145284096,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e61ae71f-1ef9-4a34-91bd-58ee3f72524e}, !- Supply Side Inlet Node Name
  {d070862e-3cdb-4a1b-8697-72efe7f6212e}, !- Demand Side Outlet Node Name
  {ac121d18-cb3d-4c72-af28-9ebe6ac49c9d}, !- Demand Side Inlet Node A
  {4bd043b5-1318-4d15-ad9d-96a5bf09e733}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a3c5935-500c-4da3-a629-d525ace39bfc}, !- Demand Mixer Name
  {ddfc9008-8bc9-4c05-a4bc-6e3a8c885f26}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AirLoopHVAC:UnitarySystem,
  {2ea57a12-4118-4c49-b291-93d827c5647f}, !- Handle
  unit1_air_source_heat_pump_unitary_system, !- Name
  Load,                                   !- Control Type
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule Name
  {b0c65339-f95f-4bd6-8e5e-99c0e7c2c8b5}, !- Air Inlet Node Name
  {bf615524-1185-42b2-9a4e-24f411dadcfb}, !- Air Outlet Node Name
  {abae940d-6430-4258-9fb3-74246b9416f9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f1c4e8cf-59fa-4828-9e4f-dfe0b3f5262a}, !- Supply Air Fan Operating Mode Schedule Name
  {0b9d49e5-f403-422e-b897-5d0146362db1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4f49086-ebfc-4fd0-9381-862e165a3922}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {df934263-c877-4aae-bbb0-6cea518a048b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.132145284096,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.1052442798336,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {f1c4e8cf-59fa-4828-9e4f-dfe0b3f5262a}, !- Handle
  unit1_air_source_heat_pump_auto_fan_schedule, !- Name
  {964c8f5d-e620-41e1-86e9-51e9ce3e153b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AdditionalProperties,
  {738a5ea8-2237-4bf8-993b-8742603a38a9}, !- Handle
  {3ffcbe20-739f-4cf2-b429-3a9d8e2f6dc4}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg backup;                !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {3ffcbe20-739f-4cf2-b429-3a9d8e2f6dc4}, !- Handle
  unit1_air_source_heat_pump_supply_fan_disaggregate_htg_backup, !- Name
  unit1_air_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {6c3661ed-c24a-4f7b-9d9a-85ee2e491f47}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {96193033-2cf2-4329-83e0-7fd2a12c6883}, !- Handle
  {401e7222-a9fd-492d-a426-b2a7232b4953}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {401e7222-a9fd-492d-a426-b2a7232b4953}, !- Handle
  unit1_air_source_heat_pump_supply_fan_disaggregate_htg_primary, !- Name
  unit1_air_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {6c3661ed-c24a-4f7b-9d9a-85ee2e491f47}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {e228ae24-a27d-4009-bafb-03437308bb76}, !- Handle
  {5db52bdf-b5b9-4b9c-b892-e3c23d4a9be1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {5db52bdf-b5b9-4b9c-b892-e3c23d4a9be1}, !- Handle
  unit1_air_source_heat_pump_supply_fan_disaggregate_clg, !- Name
  unit1_air_source_heat_pump_supply_fan_clg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {6c3661ed-c24a-4f7b-9d9a-85ee2e491f47}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {12541e1d-6f65-4cac-90b9-339aeb8eb790}, !- Handle
  unit1_air_source_heat_pump_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {6c3661ed-c24a-4f7b-9d9a-85ee2e491f47}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {6c3661ed-c24a-4f7b-9d9a-85ee2e491f47}, !- Handle
  unit1_air_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set unit1_air_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set unit1_air_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set unit1_air_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If unit1_air_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set unit1_air_source_heat_pump_supply_fan_clg = unit1_air_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf unit1_air_source_heat_pump_htg_coil_s > 0 && (unit1_air_source_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set unit1_air_source_heat_pump_supply_fan_primary_htg = unit1_air_source_heat_pump_supply_fan_s * unit1_air_source_heat_pump_htg_coil_s / (unit1_air_source_heat_pump_htg_coil_s + unit1_air_source_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set unit1_air_source_heat_pump_supply_fan_backup_htg = unit1_air_source_heat_pump_supply_fan_s * unit1_air_source_heat_pump_backup_htg_coil_s / (unit1_air_source_heat_pump_htg_coil_s + unit1_air_source_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf unit1_air_source_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set unit1_air_source_heat_pump_supply_fan_primary_htg = unit1_air_source_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set unit1_air_source_heat_pump_supply_fan_backup_htg = unit1_air_source_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

OS:EnergyManagementSystem:Sensor,
  {cb01906a-c202-439c-abba-083a40ff947a}, !- Handle
  unit1_air_source_heat_pump_backup_htg_coil_s, !- Name
  unit1_air_source_heat_pump_backup_htg_coil, !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b9e1557-8d87-49b0-9a27-2cb57f3b9f06}, !- Handle
  unit1_air_source_heat_pump_htg_coil_s,  !- Name
  unit1_air_source_heat_pump_htg_coil,    !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf9ba242-5ed2-415c-90b3-fcca02939ec2}, !- Handle
  unit1_air_source_heat_pump_clg_coil_s,  !- Name
  unit1_air_source_heat_pump_clg_coil,    !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {464f9c6b-84a8-4e2f-af41-58aba9baa6e8}, !- Handle
  unit1_air_source_heat_pump_supply_fan_s, !- Name
  unit1_air_source_heat_pump_supply_fan,  !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Fan:SystemModel,
  {abae940d-6430-4258-9fb3-74246b9416f9}, !- Handle
  unit1_air_source_heat_pump_supply_fan,  !- Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.132145284096,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.79643,                                !- Speed Flow Fraction 1
  0.50517,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:AdditionalProperties,
  {dadc3d3a-c767-4d39-9063-215ced1680c1}, !- Handle
  {df934263-c877-4aae-bbb0-6cea518a048b}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Coil:Heating:Electric,
  {df934263-c877-4aae-bbb0-6cea518a048b}, !- Handle
  unit1_air_source_heat_pump_backup_htg_coil, !- Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6665.31534892685,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {0e2dd314-fd54-4828-b2c6-d89a2fdd1398}, !- Handle
  {0b9d49e5-f403-422e-b897-5d0146362db1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Curve:Biquadratic,
  {93695560-340d-453f-aec6-d7236a71ccdb}, !- Handle
  unit1_Defrosteir,                       !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:DX:SingleSpeed,
  {0b9d49e5-f403-422e-b897-5d0146362db1}, !- Handle
  unit1_air_source_heat_pump_htg_coil,    !- Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule Name
  2399.6926343844,                        !- Rated Total Heating Capacity {W}
  3.292507,                               !- Rated COP {W/W}
  0.126983146559651,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cebef7a-8974-4d31-b65a-0ef80c39e7e9}, !- Total Heating Capacity Function of Temperature Curve Name
  {ebed31ce-6408-4e38-b025-2b695feaeca5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {0c2a4b10-eea5-4b1f-9cfe-7d1d9b8629ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0754d5b-637b-432e-8ec8-041be5816695}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {648ba202-2af3-488f-80be-c524217d12dd}, !- Part Load Fraction Correlation Curve Name
  {93695560-340d-453f-aec6-d7236a71ccdb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Quadratic,
  {648ba202-2af3-488f-80be-c524217d12dd}, !- Handle
  unit1_Heat_PLF_fPLR1,                   !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a0754d5b-637b-432e-8ec8-041be5816695}, !- Handle
  unit1_Heat_EIR_fFF1,                    !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ebed31ce-6408-4e38-b025-2b695feaeca5}, !- Handle
  unit1_Heat_CAP_fFF1,                    !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {0c2a4b10-eea5-4b1f-9cfe-7d1d9b8629ff}, !- Handle
  unit1_Heat_EIR_fT1,                     !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {5cebef7a-8974-4d31-b65a-0ef80c39e7e9}, !- Handle
  unit1_Heat_CAP_fT1,                     !- Name
  0.905106689142857,                      !- Coefficient1 Constant
  -0.0041461452,                          !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0246428571428571,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:AdditionalProperties,
  {3cc985d4-7e64-4464-9994-052053da9e0d}, !- Handle
  {c4f49086-ebfc-4fd0-9381-862e165a3922}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {c4f49086-ebfc-4fd0-9381-862e165a3922}, !- Handle
  unit1_air_source_heat_pump_clg_coil,    !- Name
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Availability Schedule Name
  2532.5896908677,                        !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  3.7702,                                 !- Rated COP {W/W}
  0.130322198317663,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c56a3645-cd25-42ba-906e-52897fbb31b9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07e55c11-c849-4480-ba13-8792f9f569cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {404ba271-b872-4078-b0b5-7de0f3cc3102}, !- Energy Input Ratio Function of Temperature Curve Name
  {1be19007-fe68-4456-baed-113ad8d0ddc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cb0d014f-e1fc-4893-bf06-9beb1d3f165c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ScheduleTypeLimits,
  {964c8f5d-e620-41e1-86e9-51e9ce3e153b}, !- Handle
  unit1_OnOff,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {42b64539-e578-49a1-ae78-4fd9e4804721}, !- Handle
  Always On Discrete,                     !- Name
  {964c8f5d-e620-41e1-86e9-51e9ce3e153b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {cb0d014f-e1fc-4893-bf06-9beb1d3f165c}, !- Handle
  unit1_Cool_PLF_fPLR1,                   !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1be19007-fe68-4456-baed-113ad8d0ddc6}, !- Handle
  unit1_Cool_EIR_fFF1,                    !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {07e55c11-c849-4480-ba13-8792f9f569cb}, !- Handle
  unit1_Cool_CAP_fFF1,                    !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {404ba271-b872-4078-b0b5-7de0f3cc3102}, !- Handle
  unit1_Cool_EIR_fT1,                     !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c56a3645-cd25-42ba-906e-52897fbb31b9}, !- Handle
  unit1_Cool_CAP_fT1,                     !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:AdditionalProperties,
  {29fb3f47-646e-4d81-82f6-467d8fd7256f}, !- Handle
  {95503809-f996-44aa-a1a5-cb7dad1c8ee1}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:BuildingUnit,
  {95503809-f996-44aa-a1a5-cb7dad1c8ee1}, !- Handle
  unit1_Building_Unit_1,                  !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:ShadingSurfaceGroup,
  {674a4b3c-049d-40fc-8471-f7117f283b00}, !- Handle
  unit1_neighbors,                        !- Name
  Building;                               !- Shading Surface Type

OS:AdditionalProperties,
  {eddc954a-a7d6-4851-9fc1-64481aa4f3e8}, !- Handle
  {115e895d-832b-4f0f-be3f-c81688f30c67}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27;                                     !- Feature Value 2

OS:ShadingSurface,
  {115e895d-832b-4f0f-be3f-c81688f30c67}, !- Handle
  unit1_Neighbor_azimuth_180_distance_27_0, !- Name
  ,                                       !- Construction Name
  {674a4b3c-049d-40fc-8471-f7117f283b00}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.2956654, -16.5252654, 0,              !- X,Y,Z Vertex 1 {m}
  8.2956654, -16.5252654, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -8.2956654, -16.5252654, 2.4384,        !- X,Y,Z Vertex 3 {m}
  -8.2956654, -16.5252654, 0;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3a1b22b-0338-4686-8df4-aa513a21e913}, !- Handle
  {3d733038-ffdb-4dbf-b28a-c69022c35e0a}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27;                                     !- Feature Value 2

OS:ShadingSurface,
  {3d733038-ffdb-4dbf-b28a-c69022c35e0a}, !- Handle
  unit1_Neighbor_azimuth_0_distance_27_0, !- Name
  ,                                       !- Construction Name
  {674a4b3c-049d-40fc-8471-f7117f283b00}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.2956654, 16.5252654, 0,              !- X,Y,Z Vertex 1 {m}
  -8.2956654, 16.5252654, 2.4384,         !- X,Y,Z Vertex 2 {m}
  8.2956654, 16.5252654, 2.4384,          !- X,Y,Z Vertex 3 {m}
  8.2956654, 16.5252654, 0;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0310ffc3-d7b7-42a7-a0ee-0f93286c84cb}, !- Handle
  unit1_furniture_construction_conditioned_space_1, !- Name
  ,                                       !- Surface Rendering Name
  {37a6e639-e9a7-4689-9efc-7e6ea008a91c}; !- Layer 1

OS:Material,
  {37a6e639-e9a7-4689-9efc-7e6ea008a91c}, !- Handle
  unit1_furniture_material_conditioned_space_1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:InternalMass,
  {8caea1c1-1744-428d-b4f5-d230d29d861d}, !- Handle
  unit1_furniture_mass_conditioned_space_1, !- Name
  {fa3bb955-1249-4fa1-bd66-9c664beebd77}, !- Internal Mass Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {fa3bb955-1249-4fa1-bd66-9c664beebd77}, !- Handle
  unit1_furniture_mass_conditioned_space_1, !- Name
  {0310ffc3-d7b7-42a7-a0ee-0f93286c84cb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {f9fb2152-fcca-492c-8cb3-c447a5a26b7e}, !- Handle
  unit1_PartitionWallConstruction,        !- Name
  ,                                       !- Surface Rendering Name
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}, !- Layer 1
  {b8687fae-ddca-42c6-8e47-6e227b894608}, !- Layer 2
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}; !- Layer 3

OS:Material,
  {b8687fae-ddca-42c6-8e47-6e227b894608}, !- Handle
  unit1_wall_stud_and_cavity_1,           !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {def65273-0436-4afe-a435-8e96f35f590c}, !- Handle
  unit1_partition_wall_mass,              !- Name
  {2be88b4b-6975-4534-bc61-41b8c45e1182}, !- Internal Mass Definition Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {2be88b4b-6975-4534-bc61-41b8c45e1182}, !- Handle
  unit1_partition_wall_mass,              !- Name
  {f9fb2152-fcca-492c-8cb3-c447a5a26b7e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.90304,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {a811d80b-6a46-442a-b94c-35811e04480b}, !- Handle
  unit1_AdiabaticWallConstruction_1,      !- Name
  ,                                       !- Surface Rendering Name
  {9196cee1-bdf8-4621-866e-52c8aa8ec349}, !- Layer 1
  {1c8a34a9-588a-46bd-907b-5d734555cd6e}, !- Layer 2
  {3358b4bc-dbc9-4972-b99a-65e64a5a6331}, !- Layer 3
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}; !- Layer 4

OS:Material,
  {9196cee1-bdf8-4621-866e-52c8aa8ec349}, !- Handle
  unit1_wood_siding_1,                    !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {287d1e97-5f31-4363-a3b3-cdcc7f472db0}, !- Handle
  unit1_Door,                             !- Name
  ,                                       !- Surface Rendering Name
  {7ce8a6ef-5f55-469b-aac3-eb70b5167c1a}; !- Layer 1

OS:Material,
  {7ce8a6ef-5f55-469b-aac3-eb70b5167c1a}, !- Handle
  unit1_door_material,                    !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {25ca43a1-edc2-4d09-85f8-7f552f9947cd}, !- Handle
  unit1_Door1,                            !- Name
  Door,                                   !- Sub Surface Type
  {287d1e97-5f31-4363-a3b3-cdcc7f472db0}, !- Construction Name
  {96f1d768-b08d-44c3-978f-7753dfa763fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2956654, 7.38172237151424, 0,        !- X,Y,Z Vertex 1 {m}
  -8.2956654, 7.38172237151424, 2.033016, !- X,Y,Z Vertex 2 {m}
  -8.2956654, 8.2956654, 2.033016,        !- X,Y,Z Vertex 3 {m}
  -8.2956654, 8.2956654, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {253510c4-e9f8-44ef-a769-8b16d1364f60}, !- Handle
  {96f1d768-b08d-44c3-978f-7753dfa763fb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {96f1d768-b08d-44c3-978f-7753dfa763fb}, !- Handle
  unit1_surface_Door1,                    !- Name
  Wall,                                   !- Surface Type
  {a811d80b-6a46-442a-b94c-35811e04480b}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2956654, 7.38087452724629, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  -8.2956654, 7.38087452724629, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  -8.2956654, 8.29651324426795, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  -8.2956654, 8.29651324426795, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {121a84ec-7f07-4277-a90c-847aaaffccd4}, !- Handle
  unit1_AdiabaticWallConstruction,        !- Name
  ,                                       !- Surface Rendering Name
  {6f042c42-5cb6-4d67-8540-c420e816ea5e}, !- Layer 1
  {1c8a34a9-588a-46bd-907b-5d734555cd6e}, !- Layer 2
  {3358b4bc-dbc9-4972-b99a-65e64a5a6331}, !- Layer 3
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}; !- Layer 4

OS:Material,
  {3358b4bc-dbc9-4972-b99a-65e64a5a6331}, !- Handle
  unit1_wall_stud_and_cavity,             !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1c8a34a9-588a-46bd-907b-5d734555cd6e}, !- Handle
  unit1_wall_rigid_ins_2,                 !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6f042c42-5cb6-4d67-8540-c420e816ea5e}, !- Handle
  unit1_wood_siding,                      !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {489070c8-7b4d-4f98-89b4-54ec3eec610b}, !- Handle
  {40c8500f-d441-4fee-a71a-565fa5482d57}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {bf52e370-583b-4cfb-a20b-2c52580ea260}; !- Incident Solar Multiplier Schedule Name

OS:Construction,
  {315fa707-d5e3-4cb9-ba43-b95fd4f73bb5}, !- Handle
  unit1_WindowConstruction_2,             !- Name
  ,                                       !- Surface Rendering Name
  {726ea6a5-651f-49a0-bb76-8afefe7e8b2a}; !- Layer 1

OS:ShadingSurface,
  {728be8c4-a701-4ccb-ac80-aabfc8037360}, !- Handle
  unit1_Window3_overhangs,                !- Name
  ,                                       !- Construction Name
  {f1542be6-af7f-48e3-b669-df859f75ecb7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.6380654, 8.2956654, 1.43256,          !- X,Y,Z Vertex 1 {m}
  8.6004654, 8.2956654, 1.43256,          !- X,Y,Z Vertex 2 {m}
  8.6004654, 8.9052654, 1.43256,          !- X,Y,Z Vertex 3 {m}
  4.6380654, 8.9052654, 1.43256;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f1542be6-af7f-48e3-b669-df859f75ecb7}, !- Handle
  unit1_Window3_Shading_Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {40c8500f-d441-4fee-a71a-565fa5482d57}; !- Shaded Object Name

OS:SubSurface,
  {40c8500f-d441-4fee-a71a-565fa5482d57}, !- Handle
  unit1_Window3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {315fa707-d5e3-4cb9-ba43-b95fd4f73bb5}, !- Construction Name
  {4a5fb52b-534b-468b-a3e0-9d20df18055b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9428654, 8.2956654, 0,                !- X,Y,Z Vertex 1 {m}
  4.9428654, 8.2956654, 1.12776,          !- X,Y,Z Vertex 2 {m}
  8.2956654, 8.2956654, 1.12776,          !- X,Y,Z Vertex 3 {m}
  8.2956654, 8.2956654, 0;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {090287f1-38ee-4782-b02b-f5ff5a9492f2}, !- Handle
  {4a5fb52b-534b-468b-a3e0-9d20df18055b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {4a5fb52b-534b-468b-a3e0-9d20df18055b}, !- Handle
  unit1_surface_Window3,                  !- Name
  Wall,                                   !- Surface Type
  {121a84ec-7f07-4277-a90c-847aaaffccd4}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.94230757292974, 8.2956654, -0.000557827070258921, !- X,Y,Z Vertex 1 {m}
  4.94230757292974, 8.2956654, 1.12831782707026, !- X,Y,Z Vertex 2 {m}
  8.29622322707026, 8.2956654, 1.12831782707026, !- X,Y,Z Vertex 3 {m}
  8.29622322707026, 8.2956654, -0.000557827070258921; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {7c258dae-3ac4-4cbf-b293-680fb38d2050}, !- Handle
  {2f4344c3-ad4c-4511-812c-08aa4afa8e37}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {bf52e370-583b-4cfb-a20b-2c52580ea260}; !- Incident Solar Multiplier Schedule Name

OS:Construction,
  {89795668-6364-4e81-be05-5014d6beda79}, !- Handle
  unit1_WindowConstruction_1,             !- Name
  ,                                       !- Surface Rendering Name
  {726ea6a5-651f-49a0-bb76-8afefe7e8b2a}; !- Layer 1

OS:ShadingSurface,
  {0e462efc-e69d-4276-8321-9e89a0895dc4}, !- Handle
  unit1_Window2_overhangs,                !- Name
  ,                                       !- Construction Name
  {5fa8c205-09d4-47a4-9aea-fe3fa3f4a108}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.2956654, 3.85173197151424, 1.2192,   !- X,Y,Z Vertex 1 {m}
  -8.2956654, 6.75749197151424, 1.2192,   !- X,Y,Z Vertex 2 {m}
  -11.3436654, 6.75749197151424, 1.2192,  !- X,Y,Z Vertex 3 {m}
  -11.3436654, 3.85173197151424, 1.2192;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5fa8c205-09d4-47a4-9aea-fe3fa3f4a108}, !- Handle
  unit1_Window2_Shading_Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2f4344c3-ad4c-4511-812c-08aa4afa8e37}; !- Shaded Object Name

OS:SubSurface,
  {2f4344c3-ad4c-4511-812c-08aa4afa8e37}, !- Handle
  unit1_Window2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {89795668-6364-4e81-be05-5014d6beda79}, !- Construction Name
  {9176c1e0-b1c7-4d44-9b66-461fbe761ce2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2956654, 4.15653197151424, 0,        !- X,Y,Z Vertex 1 {m}
  -8.2956654, 4.15653197151424, 0.9144,   !- X,Y,Z Vertex 2 {m}
  -8.2956654, 6.45269197151424, 0.9144,   !- X,Y,Z Vertex 3 {m}
  -8.2956654, 6.45269197151424, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f5db35d4-e72c-4f3d-8994-c0b849f671e4}, !- Handle
  {9176c1e0-b1c7-4d44-9b66-461fbe761ce2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.5333333333333341,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {9176c1e0-b1c7-4d44-9b66-461fbe761ce2}, !- Handle
  unit1_surface_Window2,                  !- Name
  Wall,                                   !- Surface Type
  {121a84ec-7f07-4277-a90c-847aaaffccd4}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2956654, 4.15575366851138, -0.000778303002862857, !- X,Y,Z Vertex 1 {m}
  -8.2956654, 4.15575366851138, 0.915178303002863, !- X,Y,Z Vertex 2 {m}
  -8.2956654, 6.4534702745171, 0.915178303002863, !- X,Y,Z Vertex 3 {m}
  -8.2956654, 6.4534702745171, -0.000778303002862857; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:IncidentSolarMultiplier,
  {31e048a4-dc92-423c-9ee6-f188847f380f}, !- Handle
  {fc6de19a-e248-4e02-b372-a04903f6f99b}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {bf52e370-583b-4cfb-a20b-2c52580ea260}; !- Incident Solar Multiplier Schedule Name

OS:Schedule:Day,
  {b97ccb67-535d-493f-911e-f58310b27485}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_day_2, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2f2af31f-6f48-4c3b-9f66-abee3a7f75dc}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_allday_rule_2, !- Name
  {bf52e370-583b-4cfb-a20b-2c52580ea260}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b97ccb67-535d-493f-911e-f58310b27485}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0149cc9d-cf1e-432d-a813-5471a4e10f64}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_day_1, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {14814103-7de9-4cca-b0ab-c6ca2156c52e}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_allday_rule_1, !- Name
  {bf52e370-583b-4cfb-a20b-2c52580ea260}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0149cc9d-cf1e-432d-a813-5471a4e10f64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {673c9a86-96d6-4ba5-a389-86cd1626ff88}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5097eec9-408e-411b-b580-753277833d3b}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_allday_rule, !- Name
  {bf52e370-583b-4cfb-a20b-2c52580ea260}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {673c9a86-96d6-4ba5-a389-86cd1626ff88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:ScheduleTypeLimits,
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Handle
  unit1_Fractional,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {3004c324-16d8-4515-ab26-50dc81043a59}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7_default_day, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf52e370-583b-4cfb-a20b-2c52580ea260}, !- Handle
  unit1_trans_schedule_winter_0_85_summer_0_7, !- Name
  {3dd182fb-5361-4c9f-ae69-e25f0f9423f7}, !- Schedule Type Limits Name
  {3004c324-16d8-4515-ab26-50dc81043a59}; !- Default Day Schedule Name

OS:Construction,
  {19577c14-c687-492f-8e9d-21ddf1cb9832}, !- Handle
  unit1_WindowConstruction,               !- Name
  ,                                       !- Surface Rendering Name
  {726ea6a5-651f-49a0-bb76-8afefe7e8b2a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {726ea6a5-651f-49a0-bb76-8afefe7e8b2a}, !- Handle
  unit1_WindowMaterial,                   !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

OS:ShadingSurface,
  {90c812b4-c695-4f30-bda0-3ec147d436fd}, !- Handle
  unit1_Window1_overhangs,                !- Name
  ,                                       !- Construction Name
  {79527d98-ee6a-4c32-803e-8793e5f0eb9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.2956654, -6.22458847692308, 1.49352,  !- X,Y,Z Vertex 1 {m}
  8.2956654, -8.6004654, 1.49352,         !- X,Y,Z Vertex 2 {m}
  8.9052654, -8.6004654, 1.49352,         !- X,Y,Z Vertex 3 {m}
  8.9052654, -6.22458847692308, 1.49352;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {79527d98-ee6a-4c32-803e-8793e5f0eb9f}, !- Handle
  unit1_Window1_Shading_Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fc6de19a-e248-4e02-b372-a04903f6f99b}; !- Shaded Object Name

OS:SubSurface,
  {fc6de19a-e248-4e02-b372-a04903f6f99b}, !- Handle
  unit1_Window1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {19577c14-c687-492f-8e9d-21ddf1cb9832}, !- Construction Name
  {4a156208-1633-49ef-9abc-e3501b3b639a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.2956654, -6.52938847692308, 0,        !- X,Y,Z Vertex 1 {m}
  8.2956654, -6.52938847692308, 1.18872,  !- X,Y,Z Vertex 2 {m}
  8.2956654, -8.2956654, 1.18872,         !- X,Y,Z Vertex 3 {m}
  8.2956654, -8.2956654, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8ff8dcaa-fb4c-4eca-a2ad-42c6cfcc6b3a}, !- Handle
  {4a156208-1633-49ef-9abc-e3501b3b639a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7948717948717947,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {4a156208-1633-49ef-9abc-e3501b3b639a}, !- Handle
  unit1_surface_Window1,                  !- Name
  Wall,                                   !- Surface Type
  {121a84ec-7f07-4277-a90c-847aaaffccd4}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2956654, -6.52854293623828, -0.000845540684793367, !- X,Y,Z Vertex 1 {m}
  8.2956654, -6.52854293623828, 1.18956554068479, !- X,Y,Z Vertex 2 {m}
  8.2956654, -8.29651094068479, 1.18956554068479, !- X,Y,Z Vertex 3 {m}
  8.2956654, -8.29651094068479, -0.000845540684793367; !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1983afad-16ed-4508-8ad7-1c27d50d7ca2}, !- Handle
  {5d69e769-67cf-42a3-ac61-e0cefa8451f1}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  27.31008;                               !- Total Exposed Perimeter {m}

OS:Construction,
  {06641c83-7a69-4bb6-96a3-402e95d7b5e9}, !- Handle
  unit1_Slab1_construction,               !- Name
  ,                                       !- Surface Rendering Name
  {fc41d63f-70ec-46c8-9214-1204b34ea517}, !- Layer 1
  {cad62f7f-9587-49d3-98d2-dc512c916711}; !- Layer 2

OS:Material,
  {cad62f7f-9587-49d3-98d2-dc512c916711}, !- Handle
  unit1_floor_covering,                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {fc41d63f-70ec-46c8-9214-1204b34ea517}, !- Handle
  unit1_concrete_4_0_in_,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Foundation:Kiva,
  {29cb3db8-5fb7-4f48-9199-e825b5226840}, !- Handle
  unit1_Foundation_Kiva_1,                !- Name
  24.4444444444444,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:AdditionalProperties,
  {65bfac0c-a494-4ac3-9fd3-e1ee8cda9b92}, !- Handle
  {5d69e769-67cf-42a3-ac61-e0cefa8451f1}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Surface,
  {5d69e769-67cf-42a3-ac61-e0cefa8451f1}, !- Handle
  unit1_Slab1,                            !- Name
  Floor,                                  !- Surface Type
  {06641c83-7a69-4bb6-96a3-402e95d7b5e9}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {29cb3db8-5fb7-4f48-9199-e825b5226840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81931115409661, -4.81931115409661, 0, !- X,Y,Z Vertex 1 {m}
  -4.81931115409661, 4.81931115409661, 0, !- X,Y,Z Vertex 2 {m}
  4.81931115409661, 4.81931115409661, 0,  !- X,Y,Z Vertex 3 {m}
  4.81931115409661, -4.81931115409661, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {92e12249-7796-43ba-b1bb-0ad37bb37861}, !- Handle
  unit1_Floor1_construction,              !- Name
  ,                                       !- Surface Rendering Name
  {a77d10df-86e5-4444-8106-c14bffc5a8e8}, !- Layer 1
  {a5b9bbd8-71f3-49c3-965e-c2c56e22893d}; !- Layer 2

OS:Material,
  {a77d10df-86e5-4444-8106-c14bffc5a8e8}, !- Handle
  unit1_ceiling_stud_and_cavity,          !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  1.05180714082162,                       !- Conductivity {W/m-K}
  20.9862,                                !- Density {kg/m3}
  1087.66114503817,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {1f48164b-d976-4747-a10b-8b9785c07eff}, !- Handle
  {17146a2f-edf6-41be-a98d-d3f29ec3c500}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {17146a2f-edf6-41be-a98d-d3f29ec3c500}, !- Handle
  unit1_Floor1,                           !- Name
  RoofCeiling,                            !- Surface Type
  {92e12249-7796-43ba-b1bb-0ad37bb37861}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.81931115409661, -4.81931115409661, 0, !- X,Y,Z Vertex 1 {m}
  4.81931115409661, 4.81931115409661, 0,  !- X,Y,Z Vertex 2 {m}
  -4.81931115409661, 4.81931115409661, 0, !- X,Y,Z Vertex 3 {m}
  -4.81931115409661, -4.81931115409661, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2a7ff356-6a62-45cd-b76e-4e9283ab3962}, !- Handle
  unit1_Wall4_construction,               !- Name
  ,                                       !- Surface Rendering Name
  {9f0ad6cf-8adc-4852-9a21-bccc50464262}, !- Layer 1
  {52cd92d8-b24b-4606-a69d-33f1bdd5c266}, !- Layer 2
  {535dd3c6-aa7f-4b25-a88a-7bac8da14fbe}, !- Layer 3
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}; !- Layer 4

OS:AdditionalProperties,
  {71887223-591e-4796-94ac-9a5a17e058fe}, !- Handle
  {ace333d4-673c-404d-8ab5-4468ca4f4de6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.337499999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {ace333d4-673c-404d-8ab5-4468ca4f4de6}, !- Handle
  unit1_Wall4,                            !- Name
  Wall,                                   !- Surface Type
  {2a7ff356-6a62-45cd-b76e-4e9283ab3962}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.366635, 8.2956654, 0,                !- X,Y,Z Vertex 1 {m}
  -7.366635, 8.2956654, 2.4384,           !- X,Y,Z Vertex 2 {m}
  4.013835, 8.2956654, 2.4384,            !- X,Y,Z Vertex 3 {m}
  4.013835, 8.2956654, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {aab52951-ff0e-4ff1-b775-64d6813c5cc7}, !- Handle
  unit1_Wall3_construction,               !- Name
  ,                                       !- Surface Rendering Name
  {9f0ad6cf-8adc-4852-9a21-bccc50464262}, !- Layer 1
  {52cd92d8-b24b-4606-a69d-33f1bdd5c266}, !- Layer 2
  {535dd3c6-aa7f-4b25-a88a-7bac8da14fbe}, !- Layer 3
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}; !- Layer 4

OS:AdditionalProperties,
  {8959ab17-a79e-4501-8bd6-e8e1abe9d87f}, !- Handle
  {a08151d7-62a1-4f5d-9c2e-cf7c16c3d2b1}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.25,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {a08151d7-62a1-4f5d-9c2e-cf7c16c3d2b1}, !- Handle
  unit1_Wall3,                            !- Name
  Wall,                                   !- Surface Type
  {aab52951-ff0e-4ff1-b775-64d6813c5cc7}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2956654, -2.33509842848576, 0,       !- X,Y,Z Vertex 1 {m}
  -8.2956654, -2.33509842848576, 2.4384,  !- X,Y,Z Vertex 2 {m}
  -8.2956654, 3.22750157151424, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -8.2956654, 3.22750157151424, 0;        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {aa053235-7527-49ef-8d51-c99ec056d12a}, !- Handle
  unit1_Wall2_construction,               !- Name
  ,                                       !- Surface Rendering Name
  {f7eb1ae4-374b-4e46-ac50-a9a7bc3eb25e}, !- Layer 1
  {aee87f57-57c6-4a2f-b770-7780b934084b}, !- Layer 2
  {a5b9bbd8-71f3-49c3-965e-c2c56e22893d}; !- Layer 3

OS:Material,
  {a5b9bbd8-71f3-49c3-965e-c2c56e22893d}, !- Handle
  unit1_gypsum_board_1,                   !- Name
  Rough,                                  !- Roughness
  0.00254,                                !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {aee87f57-57c6-4a2f-b770-7780b934084b}, !- Handle
  unit1_concrete_block_1,                 !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.746872065238055,                      !- Conductivity {W/m-K}
  1892.4426,                              !- Density {kg/m3}
  838.420787268264,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f7eb1ae4-374b-4e46-ac50-a9a7bc3eb25e}, !- Handle
  unit1_wall_rigid_ins_1,                 !- Name
  Rough,                                  !- Roughness
  0.00720850820381828,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {da93c690-1687-4d5c-9dfa-fd47dd1a084a}, !- Handle
  {ffc97c86-ca96-4e9e-be5c-56ebe2e0ec96}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.424999999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {ffc97c86-ca96-4e9e-be5c-56ebe2e0ec96}, !- Handle
  unit1_Wall2,                            !- Name
  Wall,                                   !- Surface Type
  {aa053235-7527-49ef-8d51-c99ec056d12a}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6354746, -8.2956654, 0,               !- X,Y,Z Vertex 1 {m}
  4.6354746, -8.2956654, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -8.2956654, -8.2956654, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -8.2956654, -8.2956654, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {be810311-7425-4b83-97e3-6775a33fd906}, !- Handle
  unit1_Wall1_construction,               !- Name
  ,                                       !- Surface Rendering Name
  {9f0ad6cf-8adc-4852-9a21-bccc50464262}, !- Layer 1
  {52cd92d8-b24b-4606-a69d-33f1bdd5c266}, !- Layer 2
  {535dd3c6-aa7f-4b25-a88a-7bac8da14fbe}, !- Layer 3
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}; !- Layer 4

OS:Material,
  {3bdff14c-fe14-4594-87ca-639a14da5ed2}, !- Handle
  unit1_gypsum_board,                     !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {535dd3c6-aa7f-4b25-a88a-7bac8da14fbe}, !- Handle
  unit1_concrete_block,                   !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.192831565941998,                      !- Conductivity {W/m-K}
  1794.8808,                              !- Density {kg/m3}
  846.010182077829,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {52cd92d8-b24b-4606-a69d-33f1bdd5c266}, !- Handle
  unit1_osb_sheathing_0_5_in_,            !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f0ad6cf-8adc-4852-9a21-bccc50464262}, !- Handle
  unit1_wall_rigid_ins,                   !- Name
  Rough,                                  !- Roughness
  0.0366020501704522,                     !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {13746898-6cb3-411b-8a97-3c1319372a61}, !- Handle
  {0856f59a-1ef6-4edc-9889-c62f37184312}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.75,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {0856f59a-1ef6-4edc-9889-c62f37184312}, !- Handle
  unit1_Wall1,                            !- Name
  Wall,                                   !- Surface Type
  {be810311-7425-4b83-97e3-6775a33fd906}, !- Construction Name
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2956654, 0.724241923076923, 0,        !- X,Y,Z Vertex 1 {m}
  8.2956654, 0.724241923076923, 2.4384,   !- X,Y,Z Vertex 2 {m}
  8.2956654, -5.60035807692308, 2.4384,   !- X,Y,Z Vertex 3 {m}
  8.2956654, -5.60035807692308, 0;        !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Handle
  unit1_Temperature,                      !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {1037ac76-ff6d-4c46-b5c8-df7a85b3570f}, !- Handle
  unit1_conditioned_space_temperature_setpoint, !- Name
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Heating Setpoint Temperature Schedule Name
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Day,
  {23cd4040-9ce2-4093-93ef-42ba491b62a7}, !- Handle
  unit1_cooling_setpoint_day_4,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {26e1b073-6e16-41f0-b7cc-6d3ce6b3b73a}, !- Handle
  unit1_cooling_setpoint_allday_rule_4,   !- Name
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23cd4040-9ce2-4093-93ef-42ba491b62a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {627007ea-a4fb-4356-a662-349ead40d693}, !- Handle
  unit1_cooling_setpoint_day_3,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.8333333333333,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.8333333333333;                       !- Value Until Time 3

OS:Schedule:Rule,
  {364da716-16fd-46e0-ac0f-502981e9eed5}, !- Handle
  unit1_cooling_setpoint_allday_rule_3,   !- Name
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {627007ea-a4fb-4356-a662-349ead40d693}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c84b8484-c2eb-4d9e-89bd-34a03b10c051}, !- Handle
  unit1_cooling_setpoint_day_2,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2222222222222,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {376f8d5c-5990-4312-86ac-46572255e47c}, !- Handle
  unit1_cooling_setpoint_allday_rule_2,   !- Name
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c84b8484-c2eb-4d9e-89bd-34a03b10c051}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd602e4c-0109-40c2-872c-4fec6909922a}, !- Handle
  unit1_cooling_setpoint_day_1,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.8333333333333,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.8333333333333;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f47e1b25-6449-40d0-b1b0-c47c92da56a8}, !- Handle
  unit1_cooling_setpoint_allday_rule_1,   !- Name
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cd602e4c-0109-40c2-872c-4fec6909922a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a47551d8-f098-40d0-99db-f83a41927201}, !- Handle
  unit1_cooling_setpoint_day,             !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f34700e8-4628-4c46-ad39-dfa6fe18680e}, !- Handle
  unit1_cooling_setpoint_allday_rule,     !- Name
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a47551d8-f098-40d0-99db-f83a41927201}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98b3d696-56fc-4213-bc79-b6f9210f6481}, !- Handle
  unit1_cooling_setpoint_default_day,     !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c63d3d30-24a9-4e33-95c9-9c1a24d96e00}, !- Handle
  unit1_cooling_setpoint,                 !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  {98b3d696-56fc-4213-bc79-b6f9210f6481}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed7b0a62-ead5-4eef-b98c-bcba3952376e}, !- Handle
  unit1_heating_setpoint_day_4,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {db6f767b-967e-4291-8a83-b73e890133d2}, !- Handle
  unit1_heating_setpoint_allday_rule_4,   !- Name
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed7b0a62-ead5-4eef-b98c-bcba3952376e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be502101-e97a-420a-8b68-0345f900fc1c}, !- Handle
  unit1_heating_setpoint_day_3,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.8333333333333,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.8333333333333;                       !- Value Until Time 3

OS:Schedule:Rule,
  {48613e38-122a-454e-8a05-c8eaf40cd70c}, !- Handle
  unit1_heating_setpoint_allday_rule_3,   !- Name
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be502101-e97a-420a-8b68-0345f900fc1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6537ff23-2d6f-4d6f-b8b2-124e3a50ea91}, !- Handle
  unit1_heating_setpoint_day_2,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2222222222222,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6c1123d6-caa2-4239-8090-58081887fe1e}, !- Handle
  unit1_heating_setpoint_allday_rule_2,   !- Name
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6537ff23-2d6f-4d6f-b8b2-124e3a50ea91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7d95247-3fbe-4e09-9f74-bc2f478e3611}, !- Handle
  unit1_heating_setpoint_day_1,           !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.8333333333333,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.8333333333333;                       !- Value Until Time 3

OS:Schedule:Rule,
  {90f94397-4a6b-427e-9f60-5ffc02843229}, !- Handle
  unit1_heating_setpoint_allday_rule_1,   !- Name
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d7d95247-3fbe-4e09-9f74-bc2f478e3611}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b705872c-438e-4501-8ad4-ef86a345076a}, !- Handle
  unit1_heating_setpoint_day,             !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {67824053-5f67-4a2f-9550-33a045f5ef63}, !- Handle
  unit1_heating_setpoint_allday_rule,     !- Name
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b705872c-438e-4501-8ad4-ef86a345076a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4790db7a-1e5c-4d46-9553-65f9b929aba6}, !- Handle
  unit1_heating_setpoint_default_day,     !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f769581-8b02-4bb5-9fd8-1756a409287b}, !- Handle
  unit1_heating_setpoint,                 !- Name
  {4aaf012e-e1fb-4b64-a739-1ab44d570946}, !- Schedule Type Limits Name
  {4790db7a-1e5c-4d46-9553-65f9b929aba6}; !- Default Day Schedule Name

OS:Space,
  {d00fc4b5-ca98-4e4c-afa6-b9b0c5123907}, !- Handle
  unit1_conditioned_space_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {95503809-f996-44aa-a1a5-cb7dad1c8ee1}, !- Building Unit Name
  226.534772736;                          !- Volume {m3}

OS:AdditionalProperties,
  {48654907-6852-4141-8338-ecf1338f0048}, !- Handle
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:ZoneHVAC:EquipmentList,
  {af4c21d3-b387-4bcc-bd76-dbed30cec7ce}, !- Handle
  unit1_Zone_HVAC_Equipment_List_1,       !- Name
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbba3c01-55dc-43bf-8dad-8c62561063eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64437bdd-6b26-466c-a4fe-a3d011362e07}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {09f7fbc9-5236-4b90-97a2-4cd35985eeba}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Sizing:Zone,
  {eb0cd719-45ac-416d-ad45-35303a05b1a0}, !- Handle
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:PortList,
  {c4d24395-7b7b-421a-8b87-189a5f6f8f2d}, !- Handle
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- HVAC Component
  {0be2f8e0-a1fb-40f7-90a8-43d5ba2616fb}; !- Port 1

OS:PortList,
  {800ac5c1-9dd7-4dd2-9e9c-685438284078}, !- Handle
  {0191e288-8ed0-4679-80de-6c1a3acde81b}; !- HVAC Component

OS:PortList,
  {04dc4aa8-cb4f-4a86-b8c6-0a53cc99c785}, !- Handle
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- HVAC Component
  {06b79b46-4e7c-4951-a52a-86a2e1da8ce2}; !- Port 1

OS:Connection,
  {af9f20ff-7597-4041-af7e-d918dab4857d}, !- Handle
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Source Object
  11,                                     !- Outlet Port
  {cc630c35-0e73-444f-a885-f5d98338c7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc630c35-0e73-444f-a885-f5d98338c7c8}, !- Handle
  unit1_Node_1,                           !- Name
  {af9f20ff-7597-4041-af7e-d918dab4857d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {0191e288-8ed0-4679-80de-6c1a3acde81b}, !- Handle
  unit1_conditioned_space,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  226.534772736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04dc4aa8-cb4f-4a86-b8c6-0a53cc99c785}, !- Zone Air Inlet Port List
  {800ac5c1-9dd7-4dd2-9e9c-685438284078}, !- Zone Air Exhaust Port List
  {af9f20ff-7597-4041-af7e-d918dab4857d}, !- Zone Air Node Name
  {c4d24395-7b7b-421a-8b87-189a5f6f8f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1037ac76-ff6d-4c46-b5c8-df7a85b3570f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:YearDescription,
  {bb4f648f-dee1-4935-b5a2-b7f58aa3d5b1}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {f7fda551-14d0-49c2-aab3-14c38d7cddc9}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nmoore/github/urbanopt-example-geojson-project/example_project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {26934474-8c3c-4fee-8dc8-64995561b353}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:EnergyManagementSystem:ProgramCallingManager,
  {d4d6da6a-4718-448d-be1b-2feb43975a5d}, !- Handle
  unit2_infil_program_calling_manager,    !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {df3fda05-b751-461d-adb6-584e4b2b63f3}; !- Program Name 1

OS:AdditionalProperties,
  {eb918787-1ba0-4e6a-b02f-7f314f0b7d7f}, !- Handle
  {ebab7549-935c-435c-ad14-65a7d63b8a3b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:AdditionalProperties,
  {fb0a42a5-c652-495f-b4e4-84b2805d4ec0}, !- Handle
  {42bcb6a7-701a-4760-929d-22e9f93a0cf6}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {ebab7549-935c-435c-ad14-65a7d63b8a3b}, !- Handle
  unit2_infil_program_Qfan;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {42bcb6a7-701a-4760-929d-22e9f93a0cf6}, !- Handle
  unit2_infil_program_Qinf;               !- Name

OS:EnergyManagementSystem:Sensor,
  {2535c0f1-07e8-4dc2-a195-c8c4150ef88e}, !- Handle
  unit2_clothes_dryer_exhaust_0_sch_s,    !- Name
  unit2_clothes_dryer,                    !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment,
  {62ccfc78-a9d5-4949-b7cf-31ca88d0ab10}, !- Handle
  unit2_mech_vent_bath_fan_0,             !- Name
  {5e3affc3-c6b8-4d56-9987-5622252594cd}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {3b778c83-7d2d-402c-a0d7-72a6c1f868d3}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e3affc3-c6b8-4d56-9987-5622252594cd}, !- Handle
  unit2_mech_vent_bath_fan_0,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {50f37734-49de-45e0-aec7-36dbef312ad7}, !- Handle
  unit2_mech_vent_bath_fan_0_sch_s,       !- Name
  unit2_mech_vent_bath_fan_0_schedule,    !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {96c3a0e4-14ec-4f7b-b6ee-b1ba7c75d842}, !- Handle
  unit2_mech_vent_bath_fan_0_schedule_day, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb3e7c4f-c685-4595-9184-0df0c47ae441}, !- Handle
  unit2_mech_vent_bath_fan_0_schedule_allday_rule, !- Name
  {3b778c83-7d2d-402c-a0d7-72a6c1f868d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96c3a0e4-14ec-4f7b-b6ee-b1ba7c75d842}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e972854-3a03-45fd-8a57-147d2b35ed99}, !- Handle
  unit2_mech_vent_bath_fan_0_schedule_default_day, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b778c83-7d2d-402c-a0d7-72a6c1f868d3}, !- Handle
  unit2_mech_vent_bath_fan_0_schedule,    !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {3e972854-3a03-45fd-8a57-147d2b35ed99}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {0c29579b-6009-456c-955d-a98fc5dd5b30}, !- Handle
  unit2_mech_vent_range_fan_0,            !- Name
  {481876d2-91a8-4b22-8c4e-7f8ac2ddded5}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {66fa79c4-d50d-4dc9-b74d-975190a5d031}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {481876d2-91a8-4b22-8c4e-7f8ac2ddded5}, !- Handle
  unit2_mech_vent_range_fan_0,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {ab0aa710-f4ab-418d-980a-27db5cde29f9}, !- Handle
  unit2_mech_vent_range_fan_0_sch_s,      !- Name
  unit2_mech_vent_range_fan_0_schedule,   !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {7598ac2f-22eb-4472-859d-2208af7acfc5}, !- Handle
  unit2_mech_vent_range_fan_0_schedule_day, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {925149e2-6386-4536-8b0c-98007c295d7c}, !- Handle
  unit2_mech_vent_range_fan_0_schedule_allday_rule, !- Name
  {66fa79c4-d50d-4dc9-b74d-975190a5d031}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7598ac2f-22eb-4472-859d-2208af7acfc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {988453ed-e039-4c2f-b4e6-90ae3b4c2d43}, !- Handle
  unit2_mech_vent_range_fan_0_schedule_default_day, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {66fa79c4-d50d-4dc9-b74d-975190a5d031}, !- Handle
  unit2_mech_vent_range_fan_0_schedule,   !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {988453ed-e039-4c2f-b4e6-90ae3b4c2d43}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4a3fe222-07ab-4796-8765-a271b993d6fc}, !- Handle
  unit2_mech_vent_house_fan_latent_load_act, !- Name
  {1d621a19-e0dc-4596-864c-f663f3ea1cd1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}; !- Zone or Space Name

OS:OtherEquipment,
  {1d621a19-e0dc-4596-864c-f663f3ea1cd1}, !- Handle
  unit2_mech_vent_house_fan_latent_load,  !- Name
  {0ffb243b-48c0-4941-b2ac-7faf49516122}, !- Other Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {4268ca18-3116-438f-a56f-76fbc870c196}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0ffb243b-48c0-4941-b2ac-7faf49516122}, !- Handle
  unit2_mech_vent_house_fan_latent_load,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {1b0a356a-3b5b-4cc0-a911-38e3ec6f2208}, !- Handle
  unit2_mech_vent_house_fan_sensible_load_act, !- Name
  {c80304d7-76be-4157-856c-2c18bfbc8f59}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}; !- Zone or Space Name

OS:OtherEquipment,
  {c80304d7-76be-4157-856c-2c18bfbc8f59}, !- Handle
  unit2_mech_vent_house_fan_sensible_load, !- Name
  {2298f36d-7da0-4f80-af75-afc5e0054283}, !- Other Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {4268ca18-3116-438f-a56f-76fbc870c196}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2298f36d-7da0-4f80-af75-afc5e0054283}, !- Handle
  unit2_mech_vent_house_fan_sensible_load, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:AdditionalProperties,
  {62475d16-4652-4d56-b2bd-00fc9da60106}, !- Handle
  {df3fda05-b751-461d-adb6-584e4b2b63f3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {df3fda05-b751-461d-adb6-584e4b2b63f3}, !- Handle
  unit2_infil_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = unit2_tin_s-unit2_tout_s,   !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0552,                         !- Program Line 10
  Set Cs = 0.0567,                        !- Program Line 11
  Set Cw = 0.1627,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*unit2_site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set unit2_mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set unit2_mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = unit2_out_pb_s,         !- Program Line 20
  Set OASupInTemp = unit2_tout_s,         !- Program Line 21
  Set OASupInW = unit2_out_wt_s,          !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = unit2_tin_s,             !- Program Line 26
  Set ZoneW = unit2_win_s,                !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set unit2_mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * unit2_mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * unit2_mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.10349 * unit2_clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set unit2_infil_flow_act = Qinf_adj,    !- Program Line 59
  Set unit2_infil_program_Qinf = Qinf_adj, !- Program Line 60
  Set unit2_infil_program_Qfan = Qfan,    !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set unit2_mech_vent_house_fan_sensible_load_act = unit2_mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set unit2_mech_vent_house_fan_latent_load_act = unit2_mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

OS:AdditionalProperties,
  {a2cc6bd5-e134-4d8a-a12d-96c5bcf9ddcd}, !- Handle
  {abbd9347-0831-42f4-ae6c-b3b59f9413be}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {51eef01f-2e82-482d-b59f-7a5f21cc369e}, !- Handle
  unit2_infil_flow_act,                   !- Name
  {abbd9347-0831-42f4-ae6c-b3b59f9413be}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {abbd9347-0831-42f4-ae6c-b3b59f9413be}, !- Handle
  unit2_infil_flow,                       !- Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {4268ca18-3116-438f-a56f-76fbc870c196}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {9b80cd4d-4ab4-4360-9674-f8e17f1cb6fd}, !- Handle
  unit2_mech_vent_house_fan_cfis_act,     !- Name
  {1f4eb3a3-adca-4e2a-8b41-8959123797da}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}; !- Zone or Space Name

OS:ElectricEquipment,
  {1f4eb3a3-adca-4e2a-8b41-8959123797da}, !- Handle
  unit2_mech_vent_house_fan_cfis,         !- Name
  {e2d2be24-59fb-4489-a858-eb7191532dd1}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {1c946343-06ca-4301-aec8-4c9e139540c9}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e2d2be24-59fb-4489-a858-eb7191532dd1}, !- Handle
  unit2_mech_vent_house_fan_cfis,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Constant,
  {1c946343-06ca-4301-aec8-4c9e139540c9}, !- Handle
  unit2_mech_vent_house_fan_cfis_schedule, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment,
  {5f384e2c-f238-43b3-a56f-b0be9ed5cbf0}, !- Handle
  unit2_mech_vent_house_fan,              !- Name
  {f04cb6df-dfcc-4f5e-8582-6ea5818fddd2}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {69b11a05-c3d7-41f8-8661-c5ebfc780bd6}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f04cb6df-dfcc-4f5e-8582-6ea5818fddd2}, !- Handle
  unit2_mech_vent_house_fan,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Schedule:Constant,
  {69b11a05-c3d7-41f8-8661-c5ebfc780bd6}, !- Handle
  unit2_mech_vent_house_fan_schedule,     !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AdditionalProperties,
  {e704aca7-69a6-4b77-b542-ffd9ca8ee418}, !- Handle
  {7f52d0d5-992e-476b-945c-20adc3828783}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:AdditionalProperties,
  {68d33005-5420-44ee-950d-2c4414e1483b}, !- Handle
  {efea29f8-9174-461b-8d0b-5c46719e5ab3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {7f52d0d5-992e-476b-945c-20adc3828783}, !- Handle
  unit2_natural_vent_program_Qwhf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {efea29f8-9174-461b-8d0b-5c46719e5ab3}, !- Handle
  unit2_natural_vent_program_Qnv;         !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {39ae2c1d-5280-4c16-a209-a03341bddf82}, !- Handle
  unit2_natural_vent_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {7961d0c4-8c5e-4c8d-9ca9-5bf55d15bffd}; !- Program Name 1

OS:AdditionalProperties,
  {067988e2-071f-4853-bf60-e42dfd2f3168}, !- Handle
  {7961d0c4-8c5e-4c8d-9ca9-5bf55d15bffd}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {7961d0c4-8c5e-4c8d-9ca9-5bf55d15bffd}, !- Handle
  unit2_natural_vent_program,             !- Name
  Set Tin = unit2_tin_s,                  !- Program Line 1
  Set Tout = unit2_tout_s,                !- Program Line 2
  Set Wout = unit2_out_wt_s,              !- Program Line 3
  Set Pbar = unit2_out_pb_s,              !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (unit2_htg_sp_s + unit2_clg_sp_s) / 2, !- Program Line 7
  Set NVavail = unit2_natural_vent_s,     !- Program Line 8
  Set ClgSsnAvail = unit2_cool_season,    !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set unit2_whole_house_fan_act = 0,      !- Program Line 12
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 13
  Set WHF_Flow = 0,                       !- Program Line 14
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 15
  Set Adj = (@Min Adj 1),                 !- Program Line 16
  Set Adj = (@Max Adj 0),                 !- Program Line 17
  If (WHF_Flow > 0),                      !- Program Line 18
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 19
  Set WHF_W = 0,                          !- Program Line 20
  Set unit2_whole_house_fan_act = WHF_W*Adj, !- Program Line 21
  ElseIf (NVavail > 0),                   !- Program Line 22
  Set NVArea = 3208.1091966720005,        !- Program Line 23
  Set Cs = 8.968567957270247e-05,         !- Program Line 24
  Set Cw = 6.158219665777789e-05,         !- Program Line 25
  Set Tdiff = Tin-Tout,                   !- Program Line 26
  Set dT = (@Abs Tdiff),                  !- Program Line 27
  Set Vwind = unit2_site_vw_s,            !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 29
  Set MaxNV = 1.2585265152000003,         !- Program Line 30
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 31
  EndIf,                                  !- Program Line 32
  EndIf,                                  !- Program Line 33
  Set unit2_natural_vent_flow_act = Qnv,  !- Program Line 34
  Set unit2_whole_house_fan_flow_act = Qwhf, !- Program Line 35
  Set unit2_natural_vent_program_Qnv = Qnv, !- Program Line 36
  Set unit2_natural_vent_program_Qwhf = Qwhf; !- Program Line 37

OS:EnergyManagementSystem:Actuator,
  {46bd7542-9201-404f-a87a-4df94c91b25a}, !- Handle
  unit2_whole_house_fan_act,              !- Name
  {43fb4b22-14a0-4354-9edf-b74772643141}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}; !- Zone or Space Name

OS:ElectricEquipment,
  {43fb4b22-14a0-4354-9edf-b74772643141}, !- Handle
  unit2_whole_house_fan,                  !- Name
  {7bbd9c08-8ef9-470b-9af7-f72807e21077}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {4268ca18-3116-438f-a56f-76fbc870c196}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7bbd9c08-8ef9-470b-9af7-f72807e21077}, !- Handle
  unit2_whole_house_fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {09abf2bb-e0c1-48f2-ae64-747286198545}, !- Handle
  unit2_whole_house_fan_flow_act,         !- Name
  {6fc390cb-01b6-4b0c-aac7-427f516b01b4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {a0e02528-9f08-42a3-be54-78d77ef3ca15}, !- Handle
  {6fc390cb-01b6-4b0c-aac7-427f516b01b4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {6fc390cb-01b6-4b0c-aac7-427f516b01b4}, !- Handle
  unit2_whole_house_fan_flow,             !- Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {4268ca18-3116-438f-a56f-76fbc870c196}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c4c94359-a0ea-4b8f-8c0a-8c8185353ead}, !- Handle
  unit2_natural_vent_flow_act,            !- Name
  {346cb500-ad12-4a88-84d3-eb2321f66a06}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {7aa1ab29-4e25-466d-ae56-7fdd0616cc52}, !- Handle
  {346cb500-ad12-4a88-84d3-eb2321f66a06}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {346cb500-ad12-4a88-84d3-eb2321f66a06}, !- Handle
  unit2_natural_vent_flow,                !- Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {4268ca18-3116-438f-a56f-76fbc870c196}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {f43f66cd-7907-477d-b158-63ef0022a298}, !- Handle
  unit2_clg_sp_s,                         !- Name
  unit2_cooling_setpoint,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0ab748a-a332-42d6-b53f-2fc43be1e814}, !- Handle
  unit2_htg_sp_s,                         !- Name
  unit2_heating_setpoint,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a111bfb9-2cd0-4896-b558-814e3dd60421}, !- Handle
  unit2_natural_vent_s,                   !- Name
  unit2_natural_vent_schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {e047f044-509b-4488-a16d-3544a95dc809}, !- Handle
  unit2_natural_vent_schedule_day,        !- Name
  {288277bf-2ceb-498f-8074-7004e34d51b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2811a52-9b02-4a17-9ce5-4d48ff90d62c}, !- Handle
  unit2_natural_vent_schedule_rule,       !- Name
  {24ff9ac8-1a87-41a6-b8ba-f648880d3994}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e047f044-509b-4488-a16d-3544a95dc809}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7eb1d0a4-af37-4529-806a-0e1297b9d802}, !- Handle
  unit2_natural_vent_schedule_default_day, !- Name
  {288277bf-2ceb-498f-8074-7004e34d51b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24ff9ac8-1a87-41a6-b8ba-f648880d3994}, !- Handle
  unit2_natural_vent_schedule,            !- Name
  {288277bf-2ceb-498f-8074-7004e34d51b9}, !- Schedule Type Limits Name
  {7eb1d0a4-af37-4529-806a-0e1297b9d802}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Sensor,
  {1cd1d727-a725-4892-befc-bc8f2f5b1b70}, !- Handle
  unit2_cool_season,                      !- Name
  unit2_cooling_season_schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {69f9fe52-50a6-4bd9-bf6c-f356afc3db95}, !- Handle
  unit2_cooling_season_schedule_day_2,    !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af0ccae4-62a6-4755-998b-a5e78ec09d99}, !- Handle
  unit2_cooling_season_schedule_allday_rule_2, !- Name
  {94c65a70-5b4f-43ad-9da1-bec3a6c57d15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69f9fe52-50a6-4bd9-bf6c-f356afc3db95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef36d2a9-498f-422a-9ae2-43bf9fd0bda6}, !- Handle
  unit2_cooling_season_schedule_day_1,    !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {362b50d4-711b-46f5-a38c-4a5ecd7c8298}, !- Handle
  unit2_cooling_season_schedule_allday_rule_1, !- Name
  {94c65a70-5b4f-43ad-9da1-bec3a6c57d15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef36d2a9-498f-422a-9ae2-43bf9fd0bda6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4cfc1870-5062-4622-9901-8f18dde8c866}, !- Handle
  unit2_cooling_season_schedule_day,      !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9f6125a-fc35-4bdd-87ab-b7dff19a6205}, !- Handle
  unit2_cooling_season_schedule_allday_rule, !- Name
  {94c65a70-5b4f-43ad-9da1-bec3a6c57d15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4cfc1870-5062-4622-9901-8f18dde8c866}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad7ec4e-4f25-422b-8479-25cf6cf60f79}, !- Handle
  unit2_cooling_season_schedule_default_day, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {94c65a70-5b4f-43ad-9da1-bec3a6c57d15}, !- Handle
  unit2_cooling_season_schedule,          !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {0ad7ec4e-4f25-422b-8479-25cf6cf60f79}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Sensor,
  {ac01cfc2-9fa2-4dcc-b521-847345ea50ec}, !- Handle
  unit2_air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  unit2_air_source_heat_pump_supply_fan,  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {674dec0d-8c2a-414a-bdb4-eef1daf8f099}, !- Handle
  unit2_air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  unit2_air_source_heat_pump_supply_fan,  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f0e6c3d6-3d0f-459b-b6de-bb55d4196c52}, !- Handle
  unit2_air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  unit2_air_source_heat_pump_supply_fan,  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {593e3103-a93b-4fe8-b07f-2e0f5e09e632}, !- Handle
  unit2_air_source_heat_pump_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:Sensor,
  {03dbeaed-af7f-45c5-ae59-07f60ad1d168}, !- Handle
  unit2_tout_s,                           !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc01a3bf-7c9b-40de-9a41-60c16893dd43}, !- Handle
  unit2_tin_s,                            !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d9aa91e-3fa0-4294-9107-0e37c8ec67a4}, !- Handle
  unit2_site_vw_s,                        !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ef912d0e-ddfc-4214-8620-42bc1e63008d}, !- Handle
  unit2_win_s,                            !- Name
  unit2_conditioned_space,                !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {156cfe8d-f30c-4daf-b851-9d2818632b45}, !- Handle
  unit2_out_wt_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27481f6f-c786-4e8e-9d9d-1cf161772b70}, !- Handle
  unit2_out_pb_s,                         !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {62b64ab5-a38b-40c5-ba73-1f999e52ed26}, !- Handle
  unit2_general_water_use_latent,         !- Name
  {3cf9e3b3-0248-446f-a725-81e239cc5ee8}, !- Other Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {80eebdb6-e635-4011-a2cd-bee4ae0cf69e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3cf9e3b3-0248-446f-a725-81e239cc5ee8}, !- Handle
  unit2_general_water_use_latent,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.2481731130002,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1893daf6-2a76-48b4-8f73-f48aefaead22}, !- Handle
  unit2_general_water_use_sensible,       !- Name
  {25539857-99b8-4ceb-a9ef-ec03c66e5551}, !- Other Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {80eebdb6-e635-4011-a2cd-bee4ae0cf69e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {25539857-99b8-4ceb-a9ef-ec03c66e5551}, !- Handle
  unit2_general_water_use_sensible,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -53.4638621764268,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {092683ff-9f66-412e-9f23-44e851e9f99f}, !- Handle
  unit2_general_water_use_schedule_day,   !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:Schedule:Rule,
  {9705108d-5952-4e4a-8a0b-929cba012c34}, !- Handle
  unit2_general_water_use_schedule_allday_rule, !- Name
  {80eebdb6-e635-4011-a2cd-bee4ae0cf69e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {092683ff-9f66-412e-9f23-44e851e9f99f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e399c3fe-d746-4c75-b365-5cc0b7aa3866}, !- Handle
  unit2_general_water_use_schedule_default_day, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {80eebdb6-e635-4011-a2cd-bee4ae0cf69e}, !- Handle
  unit2_general_water_use_schedule,       !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {e399c3fe-d746-4c75-b365-5cc0b7aa3866}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {acbff915-d6b6-4413-94cf-6b4fd7cbf1b6}, !- Handle
  unit2_ActivityLevel,                    !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {c6a64dc9-7ed5-4c72-8108-248f86bb0bc0}, !- Handle
  unit2_occupants,                        !- Name
  {abd1a22c-d208-4d52-aea1-f62747b1a85d}, !- People Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {0c6342da-789f-4668-95ad-deb2f0f2f405}, !- Number of People Schedule Name
  {71211915-7c3c-492d-ac4b-4b5d52a78441}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {abd1a22c-d208-4d52-aea1-f62747b1a85d}, !- Handle
  unit2_occupants,                        !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {71211915-7c3c-492d-ac4b-4b5d52a78441}, !- Handle
  unit2_occupants_activity_schedule,      !- Name
  {acbff915-d6b6-4413-94cf-6b4fd7cbf1b6}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:File,
  {0c6342da-789f-4668-95ad-deb2f0f2f405}, !- Handle
  unit2_occupants,                        !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {44814837-b27d-4b31-8354-d0ecb3b58dff}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {794ac0a1-0cd1-4320-8ab6-3799f978caa1}, !- Handle
  unit2_misc_plug_loads,                  !- Name
  {d9c6520c-88e4-4c7f-9cc1-bcf7ad08eb21}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {ab846c56-fa9a-4c99-9c33-ad1c8d31839f}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d9c6520c-88e4-4c7f-9cc1-bcf7ad08eb21}, !- Handle
  unit2_misc_plug_loads,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  291.558523519151,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:Schedule:File,
  {ab846c56-fa9a-4c99-9c33-ad1c8d31839f}, !- Handle
  unit2_plug_loads_other,                 !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {44814837-b27d-4b31-8354-d0ecb3b58dff}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment,
  {7f0b6352-6230-48fc-95f1-26da1ee2dd3c}, !- Handle
  unit2_misc_tv,                          !- Name
  {4866b622-9062-4723-9061-f64571513bfb}, !- Electric Equipment Definition Name
  {40b96575-1cbc-4123-bc7e-ce5621b74cbb}, !- Space or SpaceType Name
  {c1f3338f-2bf9-4e77-b64a-896a55e6318a}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4866b622-9062-4723-9061-f64571513bfb}, !- Handle
  unit2_misc_tv,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  554.627891402458,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {c1f3338f-2bf9-4e77-b64a-896a55e6318a}, !- Handle
  unit2_plug_loads_tv,                    !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  {44814837-b27d-4b31-8354-d0ecb3b58dff}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Exterior:Lights,
  {0a44a160-38b5-4ec7-99e8-7147f822e697}, !- Handle
  unit2_exterior_lighting,                !- Name
  {528115bb-cbc8-48ea-ada7-77bf98351772}, !- Exterior Lights Definition Name
  {a15c7d9c-986c-4a3e-8435-85201f3f6b84}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {528115bb-cbc8-48ea-ada7-77bf98351772}, !- Handle
  unit2_exterior_lighting,                !- Name
  34.5205479452055;                       !- Design Level {W}

OS:Schedule:Day,
  {87bb0a75-ee65-4bc3-a3dc-34d0cef41c90}, !- Handle
  unit2_exterior_lighting_schedule_day_11, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e0bd3553-c91e-432d-87d5-44bb5a583d8f}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_11, !- Name
  {a15c7d9c-986c-4a3e-8435-85201f3f6b84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87bb0a75-ee65-4bc3-a3dc-34d0cef41c90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c23292c-e92d-4dac-8412-afb3b8a7d567}, !- Handle
  unit2_exterior_lighting_schedule_day_10, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c00f3e5e-7e5a-4bdf-8904-98039ac2730b}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_10, !- Name
  {a15c7d9c-986c-4a3e-8435-85201f3f6b84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c23292c-e92d-4dac-8412-afb3b8a7d567}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8d4c943f-d68f-47d7-b683-0f8fad4a22ed}, !- Handle
  unit2_exterior_lighting_schedule_day_9, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0e36a9c3-88ae-4330-919c-5599bc449316}, !- Handle
  unit2_exterior_lighting_schedule_allday_rule_9, !- Name
  {a15c7d9c-986c-4a3e-8435-85201f3f6b84}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d4c943f-d68f-47d7-b683-0f8fad4a22ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {727a761d-fa14-47ee-b7c9-e794bbd34b75}, !- Handle
  unit2_exterior_lighting_schedule_day_8, !- Name
  {e3a21d88-121b-416d-aca8-af61435f96ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
