  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {f21b2729-85cc-4af9-874e-3acf866845b2}, !- Inlet Port
  {7082b908-00f2-4e1c-a6c8-c38e48e4e023}; !- Outlet Port

OS:Node,
  {60c59c63-9590-410c-a61c-3186ec032987}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr Supply Inlet Water Node, !- Name
  {e879f9f0-7549-40e2-b723-c0e61359a855}, !- Inlet Port
  {6fc14ce4-9aef-4684-ae4e-9938c173d042}; !- Outlet Port

OS:Connector:Mixer,
  {b0bc308f-411e-4d3f-acef-f323684cd3c3}, !- Handle
  Connector Mixer 5,                      !- Name
  {9dd996b4-6b40-48cd-9f82-01c75409144f}, !- Outlet Branch Name
  {a81bd058-a82a-4d32-8ebb-207c0abe3c97}, !- Inlet Branch Name 1
  {b34df289-38b5-49b4-a541-adae703af7f1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {90a2f1cc-4b9e-461f-a2bc-212bbf589083}, !- Handle
  Connector Splitter 5,                   !- Name
  {0d698836-faa4-4ccf-a765-8e5df9fc49a9}, !- Inlet Branch Name
  {e879f9f0-7549-40e2-b723-c0e61359a855}, !- Outlet Branch Name 1
  {c267a5e8-7392-4750-97a5-58ce05265477}; !- Outlet Branch Name 2

OS:Connection,
  {15e3d7a4-6915-4ba0-8fc4-3296188a97ff}, !- Handle
  {0a1c60e2-fe17-4886-99cc-950588cb2766}, !- Name
  {4f033590-415e-41b5-b6c9-c9282eb9215b}, !- Source Object
  14,                                     !- Outlet Port
  {6931b853-400a-4cdf-8414-d2c45f743c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e879f9f0-7549-40e2-b723-c0e61359a855}, !- Handle
  {25e1b6dd-5c77-40b8-b798-b52712c62006}, !- Name
  {90a2f1cc-4b9e-461f-a2bc-212bbf589083}, !- Source Object
  3,                                      !- Outlet Port
  {60c59c63-9590-410c-a61c-3186ec032987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7082b908-00f2-4e1c-a6c8-c38e48e4e023}, !- Handle
  {ffe52d29-8aed-4e71-9e52-650984fbd98e}, !- Name
  {6c5b5bed-8c5d-4867-9463-b0a151a52ec3}, !- Source Object
  3,                                      !- Outlet Port
  {4f033590-415e-41b5-b6c9-c9282eb9215b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d6476f87-f3fc-4fa8-b7aa-4d430229ac4c}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {e43c42db-43c6-4b58-bccf-de52af5d4f99}, !- Inlet Port
  {bd62fadf-c270-40ec-897e-f3fcf07772b7}; !- Outlet Port

OS:Node,
  {fe94f5eb-f4a1-45ab-b8a3-f4a69a716fac}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {0a27276f-67f7-4566-98ff-282aeb5d30fd}, !- Inlet Port
  {26fa739f-b368-462d-952a-c95547e58a6c}; !- Outlet Port

OS:Node,
  {00cd30a0-acf0-4a16-8a13-914a6c18de46}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {63c6983c-5ee3-4ec2-8197-665a2b5b7fc9}, !- Inlet Port
  {89966463-e625-49fb-ba24-3e395f3b0a80}; !- Outlet Port

OS:Connector:Mixer,
  {cac75aed-2e64-413a-989b-2af5130684ff}, !- Handle
  Connector Mixer 6,                      !- Name
  {7da0a52b-0fda-4d2f-a5c4-d8fae7a82a63}, !- Outlet Branch Name
  {3a18df7c-74f3-4d8d-ba20-43a3b23fc567}, !- Inlet Branch Name 1
  {907ed66f-3212-418c-81e1-6e3ca476a690}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {822d889f-538a-4ab2-b799-e6199b6bcb23}, !- Handle
  Connector Splitter 6,                   !- Name
  {bc265f15-c7f4-409a-b5ca-f168362a7523}, !- Inlet Branch Name
  {63c6983c-5ee3-4ec2-8197-665a2b5b7fc9}, !- Outlet Branch Name 1
  {1bdc6c3d-d0f3-4146-b846-e3bd4feb7d01}; !- Outlet Branch Name 2

OS:Connection,
  {e43c42db-43c6-4b58-bccf-de52af5d4f99}, !- Handle
  {e5493456-0530-4366-be60-3807f4cc90a5}, !- Name
  {4f033590-415e-41b5-b6c9-c9282eb9215b}, !- Source Object
  17,                                     !- Outlet Port
  {d6476f87-f3fc-4fa8-b7aa-4d430229ac4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c6983c-5ee3-4ec2-8197-665a2b5b7fc9}, !- Handle
  {b6635413-4efe-4ba0-b111-0727f4c56ffd}, !- Name
  {822d889f-538a-4ab2-b799-e6199b6bcb23}, !- Source Object
  3,                                      !- Outlet Port
  {00cd30a0-acf0-4a16-8a13-914a6c18de46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26fa739f-b368-462d-952a-c95547e58a6c}, !- Handle
  {e828df37-1f2a-4377-b1f3-7156bcbea25e}, !- Name
  {fe94f5eb-f4a1-45ab-b8a3-f4a69a716fac}, !- Source Object
  3,                                      !- Outlet Port
  {4f033590-415e-41b5-b6c9-c9282eb9215b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d5508d1d-c699-4f63-8920-e4f4fb7e33f4}, !- Handle
  {4f033590-415e-41b5-b6c9-c9282eb9215b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {63a3c5cb-b716-4906-b4c7-b3d11fc61a45}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {0cbc3005-ebbe-4021-b550-d5bbd2682752}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7a732b14-5b35-4b40-bbbb-1b23ee57ea7f}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {0cbc3005-ebbe-4021-b550-d5bbd2682752}, !- Schedule Type Limits Name
  {e0beb8ae-9676-447c-8372-2a7443802208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0beb8ae-9676-447c-8372-2a7443802208}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {0cbc3005-ebbe-4021-b550-d5bbd2682752}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {64c5e771-f00c-4575-b587-fe0b37f07c2c}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {7a732b14-5b35-4b40-bbbb-1b23ee57ea7f}, !- Schedule Name
  {6c5b5bed-8c5d-4867-9463-b0a151a52ec3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {513ed9ad-0b04-4383-9d5c-9d8519f215ff}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {aedf75b9-d46f-402a-b1a8-2f2f33fa4f1d}, !- Inlet Node Name
  {e481b483-2834-47b4-bc72-bf0c6c2deb33}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {67a11064-2f60-46df-beef-3eab3c8f1a1e}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {e481b483-2834-47b4-bc72-bf0c6c2deb33}, !- Inlet Port
  {0d698836-faa4-4ccf-a765-8e5df9fc49a9}; !- Outlet Port

OS:Connection,
  {aedf75b9-d46f-402a-b1a8-2f2f33fa4f1d}, !- Handle
  {df84741f-90a6-4215-8a02-d01ebd4c5999}, !- Name
  {6931b853-400a-4cdf-8414-d2c45f743c2a}, !- Source Object
  3,                                      !- Outlet Port
  {513ed9ad-0b04-4383-9d5c-9d8519f215ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e481b483-2834-47b4-bc72-bf0c6c2deb33}, !- Handle
  {42d2311c-1027-41eb-9b10-41fcb2805a53}, !- Name
  {513ed9ad-0b04-4383-9d5c-9d8519f215ff}, !- Source Object
  3,                                      !- Outlet Port
  {67a11064-2f60-46df-beef-3eab3c8f1a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d698836-faa4-4ccf-a765-8e5df9fc49a9}, !- Handle
  {6a12d16d-a104-4e9a-8537-3456b5b1eb92}, !- Name
  {67a11064-2f60-46df-beef-3eab3c8f1a1e}, !- Source Object
  3,                                      !- Outlet Port
  {90a2f1cc-4b9e-461f-a2bc-212bbf589083}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d0facc8e-0c9b-4431-ad3d-b31ce0cf03ed}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {71425407-122f-4196-b61e-65f6a415d2cc}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr, !- Name
  0.428533441209297,                      !- Tank Volume {m3}
  {7a732b14-5b35-4b40-bbbb-1b23ee57ea7f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33177.5672997149,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7200ce74-5a00-407b-acbd-385b7e6ec8d6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6fc14ce4-9aef-4684-ae4e-9938c173d042}, !- Use Side Inlet Node Name
  {7e7cb69a-9ec7-42fc-a2b5-ed9508a158b3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7200ce74-5a00-407b-acbd-385b7e6ec8d6}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {d0facc8e-0c9b-4431-ad3d-b31ce0cf03ed}, !- Schedule Type Limits Name
  {75270aef-e047-4ce8-9e8f-5323caae75bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75270aef-e047-4ce8-9e8f-5323caae75bf}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {d0facc8e-0c9b-4431-ad3d-b31ce0cf03ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {068e71d5-90bd-473a-830e-2c1a66c86e30}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr Supply Outlet Water Node, !- Name
  {7e7cb69a-9ec7-42fc-a2b5-ed9508a158b3}, !- Inlet Port
  {a81bd058-a82a-4d32-8ebb-207c0abe3c97}; !- Outlet Port

OS:Connection,
  {6fc14ce4-9aef-4684-ae4e-9938c173d042}, !- Handle
  {ad7e3ffd-80d8-4c3f-8b57-395db9b61574}, !- Name
  {60c59c63-9590-410c-a61c-3186ec032987}, !- Source Object
  3,                                      !- Outlet Port
  {71425407-122f-4196-b61e-65f6a415d2cc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7e7cb69a-9ec7-42fc-a2b5-ed9508a158b3}, !- Handle
  {8c3276ac-8dc4-412d-9b78-a05ae91b4f5a}, !- Name
  {71425407-122f-4196-b61e-65f6a415d2cc}, !- Source Object
  32,                                     !- Outlet Port
  {068e71d5-90bd-473a-830e-2c1a66c86e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81bd058-a82a-4d32-8ebb-207c0abe3c97}, !- Handle
  {60f82a93-a4bf-473c-9c57-42e7d7928341}, !- Name
  {068e71d5-90bd-473a-830e-2c1a66c86e30}, !- Source Object
  3,                                      !- Outlet Port
  {b0bc308f-411e-4d3f-acef-f323684cd3c3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9a03d0e6-356e-473d-9748-045f502b3c6d}, !- Handle
  {71425407-122f-4196-b61e-65f6a415d2cc}; !- Object Name

OS:Schedule:Ruleset,
  {a4ee593f-bae2-480f-8706-230c17b40dee}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {8e5e9c02-a7c9-4aaa-bad9-7cdff54f2133}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e5e9c02-a7c9-4aaa-bad9-7cdff54f2133}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e2d0795-e66e-4459-8a41-d7d9cc317767}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {6c246a89-517b-4f65-9536-f0975a14429f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c246a89-517b-4f65-9536-f0975a14429f}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2ec01995-dde8-4927-a66a-4d576c4026c1}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {533da6eb-d463-4e42-8c36-7c82dc6982af}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {2ec01995-dde8-4927-a66a-4d576c4026c1}; !- Layer 1

OS:Pipe:Indoor,
  {31da5b18-6f29-4c19-93e5-3b48930fea30}, !- Handle
  Office Shared Service Water Loop Pipe 887.2854201472547ft, !- Name
  {533da6eb-d463-4e42-8c36-7c82dc6982af}, !- Construction
  {bd62fadf-c270-40ec-897e-f3fcf07772b7}, !- Fluid Inlet Node
  {e49b4059-da98-402d-a519-90bbb5493515}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a4ee593f-bae2-480f-8706-230c17b40dee}, !- Ambient Temperature Schedule
  {1e2d0795-e66e-4459-8a41-d7d9cc317767}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  270.444596060883;                       !- Pipe Length {m}

OS:Node,
  {faecdcc8-eb9a-4d47-9c3d-d57e7008e564}, !- Handle
  Office Shared Service Water Loop Pipe 887.2854201472547ft Outlet Water Node, !- Name
  {e49b4059-da98-402d-a519-90bbb5493515}, !- Inlet Port
  {bc265f15-c7f4-409a-b5ca-f168362a7523}; !- Outlet Port

OS:Connection,
  {bd62fadf-c270-40ec-897e-f3fcf07772b7}, !- Handle
  {40eb99ab-1c6e-4189-b162-124c4f70da50}, !- Name
  {d6476f87-f3fc-4fa8-b7aa-4d430229ac4c}, !- Source Object
  3,                                      !- Outlet Port
  {31da5b18-6f29-4c19-93e5-3b48930fea30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e49b4059-da98-402d-a519-90bbb5493515}, !- Handle
  {3257e3b1-872c-4aac-8b00-0828ee0e8143}, !- Name
  {31da5b18-6f29-4c19-93e5-3b48930fea30}, !- Source Object
  4,                                      !- Outlet Port
  {faecdcc8-eb9a-4d47-9c3d-d57e7008e564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc265f15-c7f4-409a-b5ca-f168362a7523}, !- Handle
  {9096d011-91c0-4a51-bd5f-7db7b04f5101}, !- Name
  {faecdcc8-eb9a-4d47-9c3d-d57e7008e564}, !- Source Object
  3,                                      !- Outlet Port
  {822d889f-538a-4ab2-b799-e6199b6bcb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b42ffba-92d1-44f5-be97-16bf1fa054f2}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {074d2b6f-ae84-4b17-bb18-818696a96713}, !- Inlet Node Name
  {5226c4b9-4851-42ac-8f2d-7083897c4a57}; !- Outlet Node Name

OS:Node,
  {b18caf35-c268-4f05-a939-0bc0942f798a}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {c267a5e8-7392-4750-97a5-58ce05265477}, !- Inlet Port
  {074d2b6f-ae84-4b17-bb18-818696a96713}; !- Outlet Port

OS:Connection,
  {c267a5e8-7392-4750-97a5-58ce05265477}, !- Handle
  {873dc66a-365c-42a7-90bd-75ee075937ad}, !- Name
  {90a2f1cc-4b9e-461f-a2bc-212bbf589083}, !- Source Object
  4,                                      !- Outlet Port
  {b18caf35-c268-4f05-a939-0bc0942f798a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8db48ed-681a-408e-995b-f851dff802e3}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {5226c4b9-4851-42ac-8f2d-7083897c4a57}, !- Inlet Port
  {b34df289-38b5-49b4-a541-adae703af7f1}; !- Outlet Port

OS:Connection,
  {074d2b6f-ae84-4b17-bb18-818696a96713}, !- Handle
  {9bd95f49-aa8f-409d-baa3-9c82c767368d}, !- Name
  {b18caf35-c268-4f05-a939-0bc0942f798a}, !- Source Object
  3,                                      !- Outlet Port
  {6b42ffba-92d1-44f5-be97-16bf1fa054f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5226c4b9-4851-42ac-8f2d-7083897c4a57}, !- Handle
  {c7f349ab-7b8d-41f3-afce-b97b8c29eb1b}, !- Name
  {6b42ffba-92d1-44f5-be97-16bf1fa054f2}, !- Source Object
  3,                                      !- Outlet Port
  {f8db48ed-681a-408e-995b-f851dff802e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34df289-38b5-49b4-a541-adae703af7f1}, !- Handle
  {6a4826dc-15d1-4252-a709-19827367237c}, !- Name
  {f8db48ed-681a-408e-995b-f851dff802e3}, !- Source Object
  3,                                      !- Outlet Port
  {b0bc308f-411e-4d3f-acef-f323684cd3c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1660d7d0-e6f6-4bb5-9fb9-2d6789a5ff17}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {89966463-e625-49fb-ba24-3e395f3b0a80}, !- Inlet Node Name
  {4ef897c6-a056-4d6b-99f8-fa19d4ad6ca3}; !- Outlet Node Name

OS:Node,
  {6a39751f-12d1-47d4-b324-b766f98aa002}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {4ef897c6-a056-4d6b-99f8-fa19d4ad6ca3}, !- Inlet Port
  {3a18df7c-74f3-4d8d-ba20-43a3b23fc567}; !- Outlet Port

OS:Connection,
  {89966463-e625-49fb-ba24-3e395f3b0a80}, !- Handle
  {b8bd7d67-0f92-4804-ae2b-8df8c68eb4f1}, !- Name
  {00cd30a0-acf0-4a16-8a13-914a6c18de46}, !- Source Object
  3,                                      !- Outlet Port
  {1660d7d0-e6f6-4bb5-9fb9-2d6789a5ff17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef897c6-a056-4d6b-99f8-fa19d4ad6ca3}, !- Handle
  {95cbe98a-2823-4a80-96e6-7102a45d4ccc}, !- Name
  {1660d7d0-e6f6-4bb5-9fb9-2d6789a5ff17}, !- Source Object
  3,                                      !- Outlet Port
  {6a39751f-12d1-47d4-b324-b766f98aa002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a18df7c-74f3-4d8d-ba20-43a3b23fc567}, !- Handle
  {d1b310f3-cb52-4784-bddc-0925802788af}, !- Name
  {6a39751f-12d1-47d4-b324-b766f98aa002}, !- Source Object
  3,                                      !- Outlet Port
  {cac75aed-2e64-413a-989b-2af5130684ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c1065cf-7c0e-4340-86d1-a07c2e6d8559}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {e118b673-e7b9-4370-81e7-60e3427e866c}, !- Inlet Node Name
  {f21b2729-85cc-4af9-874e-3acf866845b2}; !- Outlet Node Name

OS:Node,
  {72b24121-598d-4935-a881-3ea3272f1bd3}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {9dd996b4-6b40-48cd-9f82-01c75409144f}, !- Inlet Port
  {e118b673-e7b9-4370-81e7-60e3427e866c}; !- Outlet Port

OS:Connection,
  {9dd996b4-6b40-48cd-9f82-01c75409144f}, !- Handle
  {e603fa31-94eb-4c45-9233-906bb4ab779e}, !- Name
  {b0bc308f-411e-4d3f-acef-f323684cd3c3}, !- Source Object
  2,                                      !- Outlet Port
  {72b24121-598d-4935-a881-3ea3272f1bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e118b673-e7b9-4370-81e7-60e3427e866c}, !- Handle
  {840acd04-e6e9-4d3b-8ec4-8068610606ed}, !- Name
  {72b24121-598d-4935-a881-3ea3272f1bd3}, !- Source Object
  3,                                      !- Outlet Port
  {9c1065cf-7c0e-4340-86d1-a07c2e6d8559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21b2729-85cc-4af9-874e-3acf866845b2}, !- Handle
  {a41cd84c-fee0-473e-bba9-0d90702f0807}, !- Name
  {9c1065cf-7c0e-4340-86d1-a07c2e6d8559}, !- Source Object
  3,                                      !- Outlet Port
  {6c5b5bed-8c5d-4867-9463-b0a151a52ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d717535-0a78-4695-a879-f3f28f1e8030}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {4a54724f-224d-4fbc-a068-c9aa161ee97a}, !- Inlet Node Name
  {0a27276f-67f7-4566-98ff-282aeb5d30fd}; !- Outlet Node Name

OS:Node,
  {765b844a-3869-4965-b549-369a442d8139}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {7da0a52b-0fda-4d2f-a5c4-d8fae7a82a63}, !- Inlet Port
  {4a54724f-224d-4fbc-a068-c9aa161ee97a}; !- Outlet Port

OS:Connection,
  {7da0a52b-0fda-4d2f-a5c4-d8fae7a82a63}, !- Handle
  {dd5ac5b7-d541-493f-8d83-0cc1b43d990d}, !- Name
  {cac75aed-2e64-413a-989b-2af5130684ff}, !- Source Object
  2,                                      !- Outlet Port
  {765b844a-3869-4965-b549-369a442d8139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a54724f-224d-4fbc-a068-c9aa161ee97a}, !- Handle
  {16c20a83-bf22-453a-8803-d8e416bcea47}, !- Name
  {765b844a-3869-4965-b549-369a442d8139}, !- Source Object
  3,                                      !- Outlet Port
  {6d717535-0a78-4695-a879-f3f28f1e8030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a27276f-67f7-4566-98ff-282aeb5d30fd}, !- Handle
  {58ad1d3a-3fa7-4e44-b074-39861c1dc96f}, !- Name
  {6d717535-0a78-4695-a879-f3f28f1e8030}, !- Source Object
  3,                                      !- Outlet Port
  {fe94f5eb-f4a1-45ab-b8a3-f4a69a716fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5eba0c2-9ef2-46f9-b5c7-e4d2dfb29139}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Inlet Water Node, !- Name
  {1bdc6c3d-d0f3-4146-b846-e3bd4feb7d01}, !- Inlet Port
  {aa4d35ee-44f3-4f92-901e-d4f935da6063}; !- Outlet Port

OS:Connection,
  {1bdc6c3d-d0f3-4146-b846-e3bd4feb7d01}, !- Handle
  {c85ad168-aceb-4ac7-af2f-4d6455de102a}, !- Name
  {822d889f-538a-4ab2-b799-e6199b6bcb23}, !- Source Object
  4,                                      !- Outlet Port
  {c5eba0c2-9ef2-46f9-b5c7-e4d2dfb29139}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af0c331d-fd45-4334-a24b-4f99e6040c40}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Outlet Water Node, !- Name
  {4838a5c6-9b5d-4d61-8e0a-13a7a40cced3}, !- Inlet Port
  {907ed66f-3212-418c-81e1-6e3ca476a690}; !- Outlet Port

OS:Connection,
  {aa4d35ee-44f3-4f92-901e-d4f935da6063}, !- Handle
  {5c735dc4-e9e1-42e1-9ee8-b8686cd202ec}, !- Name
  {c5eba0c2-9ef2-46f9-b5c7-e4d2dfb29139}, !- Source Object
  3,                                      !- Outlet Port
  {02d88945-a321-4790-b50c-cae5e8368b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4838a5c6-9b5d-4d61-8e0a-13a7a40cced3}, !- Handle
  {1fc50274-0e25-46f8-9fb8-3797729cd280}, !- Name
  {02d88945-a321-4790-b50c-cae5e8368b8f}, !- Source Object
  3,                                      !- Outlet Port
  {af0c331d-fd45-4334-a24b-4f99e6040c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907ed66f-3212-418c-81e1-6e3ca476a690}, !- Handle
  {52911799-b65d-4ebc-bbe3-5d8102e4a0b4}, !- Name
  {af0c331d-fd45-4334-a24b-4f99e6040c40}, !- Source Object
  3,                                      !- Outlet Port
  {cac75aed-2e64-413a-989b-2af5130684ff}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {10455b42-f4ba-4a5a-99a4-eecc34063446}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {e3cf5026-6ce6-465e-b706-63d20a2eb4ed}, !- Default Day Schedule Name
  {4f9ace0a-b678-4b15-99a8-75f3f4937574}, !- Summer Design Day Schedule Name
  {5c0ccd94-e841-4266-8b23-8565a8fbd31f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3cf5026-6ce6-465e-b706-63d20a2eb4ed}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {11e74d8c-f81a-4a2a-9949-bbf69f1e2db8}, !- Handle
  Schedule Rule 37,                       !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5681121-aaa3-4fc4-828f-a69b58b2f4aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5681121-aaa3-4fc4-828f-a69b58b2f4aa}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {4f9ace0a-b678-4b15-99a8-75f3f4937574}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5c0ccd94-e841-4266-8b23-8565a8fbd31f}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {80148483-d4d9-46ed-b2bc-23b3064f9a33}, !- Default Day Schedule Name
  {3dfbcaee-c32f-41df-aebb-1b318bf4a7c4}, !- Summer Design Day Schedule Name
  {56be3de7-2919-4043-aa62-c5801b86a0b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80148483-d4d9-46ed-b2bc-23b3064f9a33}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {b178de79-82ef-4e17-b87c-48b9b6990549}, !- Handle
  Schedule Rule 38,                       !- Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c82b3afc-f2bc-41fe-9807-022055c54f78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c82b3afc-f2bc-41fe-9807-022055c54f78}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3dfbcaee-c32f-41df-aebb-1b318bf4a7c4}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {56be3de7-2919-4043-aa62-c5801b86a0b0}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bd07dd81-2fdb-46be-9ac2-27b5f24fd1b0}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 1, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b29c8d-ba68-4013-8a80-16943d24090c}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 2, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d3735c4-8bbf-4e6f-a227-c6e4ba833642}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 3, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3743344-4439-444b-9623-a52c2ed3bb4d}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 4, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bad8ec8a-ba30-4423-bf8f-520ff22d8dc8}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 5, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebb3e104-010e-4b52-8688-907490f82ceb}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 6, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdedcee2-c31b-4d6e-926c-a025e721b104}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 7, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bd324d3-2ee9-4564-98fd-de174cf49bfe}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 8, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {554ce04f-31d9-41d3-90cd-3e648720da2a}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 9, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a43281a-ff7b-4fe7-9d69-5e846618950d}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 10, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24f80044-4a63-4217-a23f-36b2563d0b90}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 11, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {561749b1-1d45-4469-bbc7-5eefe57d4d9f}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 12, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb01f6dd-bc9a-4c74-8ad4-5a3b96a87329}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 13, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec14cc27-95f2-44a3-9ba9-05090c0e694a}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 14, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51ce6fda-1396-4fa5-adfe-34c27f511cb8}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {9934e1f0-26e6-47b4-9d09-509287538f42}, !- Default Day Schedule Name
  {4da09d45-2139-4618-8b16-2cfd982ec18a}, !- Summer Design Day Schedule Name
  {8fcbb837-25ff-4013-a7a5-cf71afede2ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9934e1f0-26e6-47b4-9d09-509287538f42}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0ec34b04-8228-4a36-b49c-f6bffaa5ecf4}, !- Handle
  Schedule Rule 39,                       !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cb2e161-1ef4-46bf-b3fb-8bc8d36c787c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cb2e161-1ef4-46bf-b3fb-8bc8d36c787c}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {4da09d45-2139-4618-8b16-2cfd982ec18a}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8fcbb837-25ff-4013-a7a5-cf71afede2ce}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa6b8537-3443-4678-8366-c91b9af7c955}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {98c310ec-0d69-495e-b636-fd269f153a36}, !- Default Day Schedule Name
  {314715a6-862f-44bc-91b8-88c37136ac87}, !- Summer Design Day Schedule Name
  {8556ce90-6b28-40e0-bf49-9e9f958b17ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98c310ec-0d69-495e-b636-fd269f153a36}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5aff3d01-13c2-4526-84f3-8a570307bdbb}, !- Handle
  Schedule Rule 40,                       !- Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16ed3be3-aa14-4489-a36d-455414cb9130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16ed3be3-aa14-4489-a36d-455414cb9130}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {314715a6-862f-44bc-91b8-88c37136ac87}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {8556ce90-6b28-40e0-bf49-9e9f958b17ce}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0480ed24-b9ca-4638-9961-56afb4e72dbc}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 1, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a69b53d-c829-4dc3-b595-f65e0a8eb207}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 2, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {647b8619-9755-4e99-a397-91402cfadfdb}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 3, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6bb44cd-33b4-4f9f-bf2c-c7882de5019f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 4, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8817a169-131b-4fe8-bf50-3359bc848cdc}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 5, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19882634-0a5d-4327-9b91-23728125e5d0}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {3deb18f9-a7a5-4c96-87fb-6573eb4e0ade}, !- Default Day Schedule Name
  {d378d7f5-bde3-4ba1-ad0b-59ad06cb1438}, !- Summer Design Day Schedule Name
  {75247556-e4f7-4b45-b971-e08dc080d154}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3deb18f9-a7a5-4c96-87fb-6573eb4e0ade}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d378d7f5-bde3-4ba1-ad0b-59ad06cb1438}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {26504621-08ac-424e-addf-e506d4f6cd64}, !- Handle
  Schedule Rule 41,                       !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6f28698-1276-4394-a532-22a6b88b5f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6f28698-1276-4394-a532-22a6b88b5f1b}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {382e1354-4550-4c38-aa07-6adad427a545}, !- Handle
  Schedule Rule 42,                       !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20ce69ef-ff8d-44b4-a11a-10c4bac63010}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20ce69ef-ff8d-44b4-a11a-10c4bac63010}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {75247556-e4f7-4b45-b971-e08dc080d154}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {865f6717-b581-4447-9974-6ef68844bd49}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {f94a6f27-3ac4-4a13-98eb-144c860b283d}, !- Default Day Schedule Name
  {c2e254df-9f3b-4a6a-898b-63c688d4cb18}, !- Summer Design Day Schedule Name
  {efa9386a-cecf-4caf-ba1c-41f8120ae839}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f94a6f27-3ac4-4a13-98eb-144c860b283d}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {efa9386a-cecf-4caf-ba1c-41f8120ae839}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {80cb96d2-985a-4f05-899a-b6c8c3ec760a}, !- Handle
  Schedule Rule 43,                       !- Name
  {865f6717-b581-4447-9974-6ef68844bd49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84c6ba21-710d-47e8-b7fd-045dfe7fd816}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84c6ba21-710d-47e8-b7fd-045dfe7fd816}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c2e254df-9f3b-4a6a-898b-63c688d4cb18}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e0abf652-4670-4987-9876-6b4eb4a8aa30}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 1, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5de968ab-d5d4-4e40-990e-c6d7af055345}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 2, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa793681-9d88-4c32-8adc-3c2ad287aec4}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 3, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {256bae22-971d-4d0e-874f-e5161d64ef77}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 4, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a2312e3-544e-4ec4-af87-2a16e453ecbb}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 5, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ec17b25-109c-4787-8aae-46a658e89423}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 6, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfd35fa9-3c0f-49fb-8fe7-227b513bd093}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 7, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66631249-4b91-49b1-80fe-7fca6a769761}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 8, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a11c9f5c-7cae-4664-8b5b-939edb683ba3}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 9, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fda395ba-5332-4024-afde-df12e9c81544}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 10, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77cfa0b2-fbd1-470d-828b-51ff8b3bfcd2}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 11, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e502f797-b4e5-4a51-8685-2fc6673b6095}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 12, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {965619b6-7002-4853-95e9-131cf4e9368a}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 13, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9295a544-9e0a-4346-a713-3d689a485cee}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 14, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f25e2165-ba11-4a1a-8c43-1669d8256b6d}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013 Thermostat, !- Name
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Heating Setpoint Temperature Schedule Name
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {84e0c778-1176-429e-b1da-1de1a203fafe}, !- Default Day Schedule Name
  {949a0845-0a33-43f5-b01b-f93aca4736f2}, !- Summer Design Day Schedule Name
  {e01cf2df-1405-426f-af8f-f7b51acfb647}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84e0c778-1176-429e-b1da-1de1a203fafe}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e01cf2df-1405-426f-af8f-f7b51acfb647}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {949a0845-0a33-43f5-b01b-f93aca4736f2}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  {6008a676-32ba-440e-97c3-24516c384458}, !- Default Day Schedule Name
  {1e51150d-1b9a-4aca-b8e7-646f90c60b2a}, !- Summer Design Day Schedule Name
  {89a80764-28ab-45e2-93ed-4daf08fd75f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6008a676-32ba-440e-97c3-24516c384458}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {89a80764-28ab-45e2-93ed-4daf08fd75f4}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1e51150d-1b9a-4aca-b8e7-646f90c60b2a}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {5048eacb-0119-44e9-9190-33d7ad2e9821}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {627b2ae0-5ef2-46bd-95a4-a24d92d717cb}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013 Thermostat 1, !- Name
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Heating Setpoint Temperature Schedule Name
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {590b1639-4dfb-481a-82d7-691b58b80057}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013 Thermostat 2, !- Name
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Heating Setpoint Temperature Schedule Name
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7889914-57a9-4d18-84d4-2571cbddccb5}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013 Thermostat, !- Name
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Heating Setpoint Temperature Schedule Name
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c13d5a7-170f-4e55-977d-77bf19b8a83d}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013 Thermostat 1, !- Name
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Heating Setpoint Temperature Schedule Name
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da4c76e-ca27-456a-9b9b-f8947432f534}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013 Thermostat 2, !- Name
  {8ec326fc-a02c-41d5-896e-ed6f623fbc2b}, !- Heating Setpoint Temperature Schedule Name
  {8fbee484-6944-4f7d-b5f9-5b1a45b0569c}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {a38a9889-1368-4352-86cc-4d20d4cc424f}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e305e904-f385-4c1a-bc82-23b97055e85a}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {a38a9889-1368-4352-86cc-4d20d4cc424f}; !- Layer 1

OS:InternalMass:Definition,
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {e305e904-f385-4c1a-bc82-23b97055e85a}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {84bb2491-6af8-4a0e-bb06-8cf8fd6e0680}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {81b7883a-d078-4646-9263-9d9245666838}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {c4a577b3-9486-49c0-bc86-b98e4165bb68}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {2b08becc-3d8f-4670-9597-3629b81f3a18}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {c886efff-4245-4024-94f7-1bb67df6fbd8}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {437d685b-22f4-44e6-ae36-1f02a16550aa}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {9dc82e3d-bea1-4efb-903a-bf03bd6e9dad}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.0180540351093894;                     !- Multiplier

OS:InternalMass,
  {758eff92-b5ba-45e9-9b93-244a2ab091d8}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.0219177020064512;                     !- Multiplier

OS:InternalMass,
  {dc9c3ba6-b3ec-4872-856e-547d14129f24}, !- Handle
  FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.863570167624139;                      !- Multiplier

OS:InternalMass,
  {d951adc7-339b-48d2-bbab-824027f9ea84}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {7d0bb6d2-af5b-4a29-a832-0213bd7371f0}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {e24179dd-f67e-4692-8da8-e7701f3fee62}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {f688d496-de31-4b84-83ce-6be7dd2fb39f}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {5ad3309e-cac1-4b96-8254-c71366307575}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.863570167624139;                      !- Multiplier

OS:InternalMass,
  {a8a2a8d7-659d-4a26-9ffa-66218b48b460}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {a33aa797-b642-4b9f-8d6d-a9bd0f95089e}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.000796457649832925;                   !- Multiplier

OS:InternalMass,
  {f90643d9-2460-45eb-a42b-c77d59adffcb}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {99970d49-0c7c-4196-9979-7f2bb0e05aa1}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {67ad334f-693e-425b-84b8-3d6e05306b41}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {0b9fd665-78c4-4e3a-8bd8-a5f5999e1786}, !- Handle
  FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {7d47bc41-4002-4449-9eff-d544c5833dd3}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.390048750709131;                      !- Multiplier

OS:InternalMass,
  {886d08ef-5b1a-44d8-8adb-2ecbc71e2a96}, !- Handle
  Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.00143192917895497;                    !- Multiplier

OS:InternalMass,
  {bfa8cff1-cd61-4812-b0d3-7764d2cec291}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.841277088861511;                      !- Multiplier

OS:InternalMass,
  {4fc7de04-8571-40ba-9c70-9486b8121980}, !- Handle
  Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.00143192917895497;                    !- Multiplier

OS:InternalMass,
  {757f8446-4cbc-4339-8449-32e3f7fc793b}, !- Handle
  FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {0529c3b0-4a46-474a-b966-3f15acb7078f}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.473521416915007;                      !- Multiplier

OS:InternalMass,
  {5fff0234-37f5-4047-bfe2-23269c0c2bf8}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.000796457649832925;                   !- Multiplier

OS:InternalMass,
  {dbd7aa70-6d5c-4f5d-93e3-783bc9496258}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.0219177020064512;                     !- Multiplier

OS:InternalMass,
  {770d603b-2a55-423f-b9b3-eba2127aae2c}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.0389398660331999;                     !- Multiplier

OS:InternalMass,
  {5a198514-3c37-4028-96ac-23d9ed443466}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {f2c4a961-9b42-4339-82a7-3c03e6d89303}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {0a7bbd3e-dd4e-43a8-82c1-e49749e675a6}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.0389398660331999;                     !- Multiplier

OS:InternalMass,
  {8d01f744-f2dc-41dc-a73b-3391689e1946}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {bda05c00-8d84-480d-beba-fda6b90f4d54}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {dbe58186-0b05-4578-8c1b-638933e32b03}, !- Handle
  Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.0309361416420902;                     !- Multiplier

OS:InternalMass,
  {26372e81-69be-4624-b6c7-ff8015110700}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {69cbac7d-d2cf-4791-91bd-c5f9b42acbfd}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {467fa824-d6e9-400b-b2d8-3dfdac485a4d}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  0.0180540351093894;                     !- Multiplier

OS:InternalMass,
  {08226ad2-f88d-42fb-917b-649e687b05ae}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.0172070847003338;                     !- Multiplier

OS:InternalMass,
  {6aa9ee74-c906-4473-9187-e2c6827afc83}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {996b9976-ffd2-4782-9e33-7ffc9b432c91}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {c4ff7166-db4c-40c5-9c5d-69daf1efabbd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  {953f0d9b-77e4-49c9-a374-f40e1e07914c}, !- Internal Mass Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:OutputControl:ReportingTolerances,
  {c6e46d57-75a0-4370-821f-ecbbad5cbf61}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {fee8f94e-c875-4401-bf64-51798a834e6a}, !- Handle
  Office WholeBuilding - Lg Office People 1, !- Name
  {d1cd9cc3-86d3-408d-9ce7-d9d4197f7ff3}, !- People Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {ed9f0686-0711-4fe2-b1f9-84b6d98904cc}, !- Number of People Schedule Name
  {a64191cd-cbdf-4ac4-8269-45dbd482917c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1dc2d7c-6924-4d18-9a13-ce7e3c0500f0}, !- Work Efficiency Schedule Name
  {f7e63102-d903-46ed-991c-395f47a8ac4b}, !- Clothing Insulation Schedule Name
  {250d10b4-ee16-4985-8858-ac032ab9ad28}, !- Air Velocity Schedule Name
  0.9474;                                 !- Multiplier

OS:Lights,
  {ffc7a011-8bbc-4d21-9fca-264741841257}, !- Handle
  Office WholeBuilding - Lg Office Lights 1, !- Name
  {ff197b2f-32af-4c37-bccc-1adee8241ccd}, !- Lights Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {564f34db-8966-493a-9b01-1f90646061d1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.9474,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {88e32bc4-d5dc-4769-b4c7-b13bbdbb1a31}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip 1, !- Name
  {a89b1b62-ac50-40f0-a889-e5e52803a02f}, !- Electric Equipment Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {3187a967-fa0a-4eb8-986e-cc7cb4ee75ab}, !- Schedule Name
  0.9474,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {6618802c-906e-41a3-a073-5c22d7b681db}, !- Handle
  Office OfficeLarge Data Center Lights 1, !- Name
  {f6b4fd70-a6a9-4433-9ba4-57557c71aa97}, !- Lights Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {564f34db-8966-493a-9b01-1f90646061d1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0187999999999997,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {087b0617-1a2f-442a-a365-1ec5ff57c492}, !- Handle
  Office OfficeLarge Data Center Elec Equip 1, !- Name
  {aa4f94c1-b557-4a29-88b4-8f1f3636e8de}, !- Electric Equipment Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {1a630b15-f607-439a-8f60-16ed867db1bc}, !- Schedule Name
  0.0187999999999997,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {7069cd47-b8c0-42bb-b93b-e30eb5ccd48e}, !- Handle
  Office OfficeLarge Main Data Center Lights 1, !- Name
  {c14f0070-0173-4002-92c8-8ab15fc35bc3}, !- Lights Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {564f34db-8966-493a-9b01-1f90646061d1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0338000000000002,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {bd22b6b9-bc99-4087-9046-23a98b4040bd}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip 1, !- Name
  {8f2bbba7-f736-4857-bd47-119dcc551d95}, !- Electric Equipment Definition Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space or SpaceType Name
  {1a630b15-f607-439a-8f60-16ed867db1bc}, !- Schedule Name
  0.0338000000000002,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {818309aa-6fc2-4f83-b4fc-d162178f7e80}, !- Handle
  Office WholeBuilding - Lg Office People 2, !- Name
  {d1cd9cc3-86d3-408d-9ce7-d9d4197f7ff3}, !- People Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  {ed9f0686-0711-4fe2-b1f9-84b6d98904cc}, !- Number of People Schedule Name
  {a64191cd-cbdf-4ac4-8269-45dbd482917c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1dc2d7c-6924-4d18-9a13-ce7e3c0500f0}, !- Work Efficiency Schedule Name
  {f7e63102-d903-46ed-991c-395f47a8ac4b}, !- Clothing Insulation Schedule Name
  {250d10b4-ee16-4985-8858-ac032ab9ad28}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {56e8cfc8-6627-4a11-a407-513acbbec725}, !- Handle
  Office WholeBuilding - Lg Office Lights 2, !- Name
  {ff197b2f-32af-4c37-bccc-1adee8241ccd}, !- Lights Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  {564f34db-8966-493a-9b01-1f90646061d1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {5041b551-5bb8-4495-be45-da8757651351}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip 2, !- Name
  {a89b1b62-ac50-40f0-a889-e5e52803a02f}, !- Electric Equipment Definition Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space or SpaceType Name
  {3187a967-fa0a-4eb8-986e-cc7cb4ee75ab}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {a0843057-698a-4e25-8270-427809c9a3df}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {599a7f78-18f2-4b59-9119-96f54ae8a2bf}, !- People Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {5f1b8966-e2a1-43c7-b32f-d0dd305d7986}, !- Number of People Schedule Name
  {b1049531-4dbe-4f25-94fb-db364a4fa36e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1dc2d7c-6924-4d18-9a13-ce7e3c0500f0}, !- Work Efficiency Schedule Name
  {f7e63102-d903-46ed-991c-395f47a8ac4b}, !- Clothing Insulation Schedule Name
  {250d10b4-ee16-4985-8858-ac032ab9ad28}, !- Air Velocity Schedule Name
  0.5456;                                 !- Multiplier

OS:Lights,
  {927720ed-8c38-43f1-ae40-f1e6974c829b}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {f085c549-e9c9-4a5a-a9bd-98cfe80b6425}, !- Lights Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {4df3c1b6-7435-4bf7-97bd-f7b244db02e8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3b0cb0cf-df76-4d00-8d66-c11f609d33aa}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {a0152b5b-f915-4207-b3c8-af8f336a1253}, !- Electric Equipment Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {813aaaaa-3ab7-488a-8446-489de9898cd0}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {6249f2f4-29a9-4c52-9364-948f73663e41}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {3fbbda6c-28a8-44de-a8be-63521cbf12fa}, !- Gas Equipment Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {6b785ee9-075b-4df4-b3e3-27b6f5afaf31}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {c5f32737-0782-407a-88dc-6d06b56a7cc7}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {f144ae4f-d8cd-4dab-b32e-aad5e96491a8}, !- People Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {5f1b8966-e2a1-43c7-b32f-d0dd305d7986}, !- Number of People Schedule Name
  {b1049531-4dbe-4f25-94fb-db364a4fa36e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1dc2d7c-6924-4d18-9a13-ce7e3c0500f0}, !- Work Efficiency Schedule Name
  {f7e63102-d903-46ed-991c-395f47a8ac4b}, !- Clothing Insulation Schedule Name
  {250d10b4-ee16-4985-8858-ac032ab9ad28}, !- Air Velocity Schedule Name
  0.4544;                                 !- Multiplier

OS:Lights,
  {0c9140ee-bed5-403e-968f-1df360a3c0ca}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {2fd6b0e3-58dd-4d24-b20e-c683b2b80cd9}, !- Lights Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {0df9fcea-2cb9-42ce-b7c2-22336b65b7f9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {53887469-9df5-44ab-ac9a-be9249886426}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {59700d5f-7534-44c1-8144-63990df78cb3}, !- Electric Equipment Definition Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space or SpaceType Name
  {813aaaaa-3ab7-488a-8446-489de9898cd0}, !- Schedule Name
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {f3b8060c-be42-4d6e-ace9-1acd79e72250}, !- Handle
  FullServiceRestaurant Dining People 2,  !- Name
  {f144ae4f-d8cd-4dab-b32e-aad5e96491a8}, !- People Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  {5f1b8966-e2a1-43c7-b32f-d0dd305d7986}, !- Number of People Schedule Name
  {b1049531-4dbe-4f25-94fb-db364a4fa36e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1dc2d7c-6924-4d18-9a13-ce7e3c0500f0}, !- Work Efficiency Schedule Name
  {f7e63102-d903-46ed-991c-395f47a8ac4b}, !- Clothing Insulation Schedule Name
  {250d10b4-ee16-4985-8858-ac032ab9ad28}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {76c0da40-d8ad-4f55-bf79-c530abc02434}, !- Handle
  FullServiceRestaurant Dining Lights 2,  !- Name
  {2fd6b0e3-58dd-4d24-b20e-c683b2b80cd9}, !- Lights Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  {0df9fcea-2cb9-42ce-b7c2-22336b65b7f9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {99626b3c-244c-49f4-985d-f1642fb6af46}, !- Handle
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  {59700d5f-7534-44c1-8144-63990df78cb3}, !- Electric Equipment Definition Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space or SpaceType Name
  {813aaaaa-3ab7-488a-8446-489de9898cd0}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {eb8273a1-339e-47af-9544-f16bd2dadfd8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {a22ef32f-dd5a-42ad-ad3f-d6da0b313253}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {a22ef32f-dd5a-42ad-ad3f-d6da0b313253}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040908732,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {cc8d272c-26eb-4c0f-bb3b-77307f575242}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.001851659301265,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {ddbcaf6a-9a82-43ae-a637-72814a701392}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.91900163651593,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {e78e97a1-73d6-4b63-a98b-a9fffb0042c6}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00177203795131061,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {88bbc970-e81d-4740-b2d1-042e0599e891}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {80763e73-b9c0-4042-bd09-bef506e9e74b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {80763e73-b9c0-4042-bd09-bef506e9e74b}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {eeb49acb-099b-406d-8878-f7d5ec668a62}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {7a1ae60e-4fda-4464-b148-f245338d2dcc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {7a1ae60e-4fda-4464-b148-f245338d2dcc}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {b110b8e0-7b2d-419b-8141-9d35964a6a56}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {817235fa-e51d-440a-bfff-93def0763d6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {817235fa-e51d-440a-bfff-93def0763d6f}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {fcf3ce32-168c-40c0-9175-c8cc7928f192}, !- Handle
  Mixed_use 1,                            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2225340a-0771-4e16-9ea0-f76bdc4d93ed}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Space,
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Handle
  Building Story 1 Space,                 !- Name
  {97f92f9e-5ad9-4391-9a84-1740480ef49b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d030b190-811b-4394-9ed3-1d5094b5a273}, !- Building Story Name
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}; !- Thermal Zone Name

OS:Surface,
  {0347aae6-a196-43f7-9052-d36668848ff4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {a29ad531-40d5-4cc6-b699-dc13104908e0}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 3,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9e0bc3-df4b-4c72-91bb-d6888b237e89}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5510785-e58b-4a58-a3fa-903093944449}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 3, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751717d7-f242-4f1d-bdad-3e0971e80647}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85abbb0b-6d41-47ed-9311-198b4cbb122b}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a1c030-e052-412d-ac03-29c3ad92ff56}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04031db-9367-4e53-9874-f887580a509d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 3,  !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b82c30-942c-4cc3-a20b-16bb32c8014e}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {bde5f250-d783-476d-86cc-6727ff9389a0}, !- Construction Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 3,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 3, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 5 {m}
  111.606280676579, 17.7306905903042, 3,  !- X,Y,Z Vertex 6 {m}
  109.882127691277, 165.115374833801, 3;  !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {d030b190-811b-4394-9ed3-1d5094b5a273}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9472f891-1153-49bb-91c6-7fb41d071f41}, !- Zone Air Inlet Port List
  {71dad5df-6279-4c2d-803d-b914729ca176}, !- Zone Air Exhaust Port List
  {821dd49c-9ae7-43f5-9578-be7bae43ddde}, !- Zone Air Node Name
  {d7e5ad85-872c-4449-a1f5-f88d26f7f397}, !- Zone Return Air Port List
  {4c05ed81-7e24-4d41-a7d8-2cb5d4df173d}, !- Primary Daylighting Control Name
  0.057,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {91a0664a-a353-42c5-a37e-b93336210478}, !- Secondary Daylighting Control Name
  0.141,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bcdf0b7e-71f5-410f-aa27-453d7af2a3b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1223fbfa-e7ab-4ec9-a138-6daf16b4e619}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {821dd49c-9ae7-43f5-9578-be7bae43ddde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {821dd49c-9ae7-43f5-9578-be7bae43ddde}, !- Handle
  {95e98f26-11be-489a-8e6e-ce13c9226d77}, !- Name
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}, !- Source Object
  11,                                     !- Outlet Port
  {1223fbfa-e7ab-4ec9-a138-6daf16b4e619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9472f891-1153-49bb-91c6-7fb41d071f41}, !- Handle
  {32990e08-07f3-4e24-981b-05811faf0e6f}, !- Name
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}, !- HVAC Component
  {a3e92b61-0e61-4d60-99c9-6c99b31019e1}; !- Port 1

OS:PortList,
  {71dad5df-6279-4c2d-803d-b914729ca176}, !- Handle
  {e6c3d143-275a-4684-b1fe-b268feeea67e}, !- Name
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}; !- HVAC Component

OS:PortList,
  {d7e5ad85-872c-4449-a1f5-f88d26f7f397}, !- Handle
  {2f4e7ec7-f6a5-4fa4-b6ff-56dcf0baa8de}, !- Name
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}, !- HVAC Component
  {2a215c7e-e4fd-4cf0-adee-ef87b396de6e}; !- Port 1

OS:Sizing:Zone,
  {9cfe0890-3314-430c-b6e6-9c02e9c61cbc}, !- Handle
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f311e590-45ae-4e47-b7b5-d2794e8449e2}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {9ff1f4d9-7286-41f8-9499-779e6f31cd18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1dcb8d70-2121-4092-ba4f-3e73747accf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Handle
  Building Story 2 Space,                 !- Name
  {b7af0c6b-6f40-405a-aed4-74430ec4933a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {163d257d-1e59-4908-992f-697c4f2945f9}, !- Building Story Name
  {49ad57eb-111b-411a-b008-8406b4381e8b}; !- Thermal Zone Name

OS:Surface,
  {45a9a041-d56b-4e43-b232-56683a00d821}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  {5a67bfed-3497-48cd-8dc0-8ed662343949}, !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 3,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 3,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 3, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292964, 3,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 3;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {99eaba98-e806-435e-b8f4-12e6d51803d8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 6,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 3,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 3,  !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b50c2d-e221-451e-a9b5-685cf14fa3e7}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 3,  !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3e46a7-8869-4275-bac8-50a309891160}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 6, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 3, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a489b3-1b19-40be-b5e0-a675769ba2f9}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 3, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714a176e-e88e-451f-8da0-d85593e6f1c6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 6,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 3,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450c688a-450e-4e16-ba95-e7c849a4c366}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 3,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701369af-4012-447f-913b-ac2e879c9c5f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 6,  !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 3,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da1fb4eb-69ca-4137-aa62-924c3e7f4b29}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {50e5efec-2a73-486d-9b8f-0fa91b5053b2}, !- Construction Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 6,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 6, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 5 {m}
  111.606280676579, 17.7306905903042, 6,  !- X,Y,Z Vertex 6 {m}
  109.882127691277, 165.115374833801, 6;  !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {163d257d-1e59-4908-992f-697c4f2945f9}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {49ad57eb-111b-411a-b008-8406b4381e8b}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0b8ba01-4159-417c-b545-ad6faea27749}, !- Zone Air Inlet Port List
  {d609fe88-44e1-4ce9-b13c-2f2d518e1047}, !- Zone Air Exhaust Port List
  {a193c544-a9af-4c86-b971-fcf71feb0c4c}, !- Zone Air Node Name
  {ebcbd15d-2dc8-435c-b557-1c5712493b38}, !- Zone Return Air Port List
  {8876d978-c0ac-43b5-99ae-fa84e7627f3c}, !- Primary Daylighting Control Name
  0.039,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {08e0cd88-1b32-4dd1-9d95-433ee3be90aa}, !- Secondary Daylighting Control Name
  0.045,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f94e3658-c1f1-496a-b870-208ae0db114a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9d7fdab-8e3b-4668-8304-09ae8aa509d2}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {a193c544-a9af-4c86-b971-fcf71feb0c4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a193c544-a9af-4c86-b971-fcf71feb0c4c}, !- Handle
  {89bcd3f5-f3a2-4bc2-a865-1d7356fbe37b}, !- Name
  {49ad57eb-111b-411a-b008-8406b4381e8b}, !- Source Object
  11,                                     !- Outlet Port
  {f9d7fdab-8e3b-4668-8304-09ae8aa509d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0b8ba01-4159-417c-b545-ad6faea27749}, !- Handle
  {e356612f-ae6e-4d4d-bcc2-0cb885fa00f6}, !- Name
  {49ad57eb-111b-411a-b008-8406b4381e8b}, !- HVAC Component
  {ab1f7171-8f69-4279-92ea-41d250c57873}; !- Port 1

OS:PortList,
  {d609fe88-44e1-4ce9-b13c-2f2d518e1047}, !- Handle
  {c1dc2b5f-8a3e-42a4-99cf-808cd6aac49a}, !- Name
  {49ad57eb-111b-411a-b008-8406b4381e8b}; !- HVAC Component

OS:PortList,
  {ebcbd15d-2dc8-435c-b557-1c5712493b38}, !- Handle
  {0700e031-9ed0-4356-b83b-3225ebda5970}, !- Name
  {49ad57eb-111b-411a-b008-8406b4381e8b}, !- HVAC Component
  {80ca6486-1167-40d2-b540-446264e7799f}; !- Port 1

OS:Sizing:Zone,
  {d6d03be8-b5e9-4ae5-b79c-6298c009d9db}, !- Handle
  {49ad57eb-111b-411a-b008-8406b4381e8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b08eacc5-d176-4b23-8df2-987a6b403c04}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {49ad57eb-111b-411a-b008-8406b4381e8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0e8a41e-cb11-4f61-af06-c87d000fe173}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Handle
  Building Story 3 Space,                 !- Name
  {6429b78c-a622-4977-b872-f25ab8346d91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5640260b-e4b5-46a3-af99-4cce754ad4e9}, !- Building Story Name
  {a4592305-62f8-485e-b5fd-933ca71f62a6}; !- Thermal Zone Name

OS:Surface,
  {30d977b5-d7a1-4a1f-a4bd-5025996fae52}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {08a5a948-d7e2-4e77-b715-f8bdafd9b940}, !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 6,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 6,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 6, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292964, 6,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 6;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {93f52c91-71df-48a3-accd-4e81749b2bf1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 6,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 6,  !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8edc1cd4-9054-4a13-bd95-16a6bba95d9f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 6,  !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5749c04c-781a-4230-a5c4-0f93ea192095}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 9, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 6, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4dd8489-3d55-41a3-a8f1-e7d3585e606b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 6, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a2e8c4-ca20-4cec-b117-8f8ebdc48e97}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 6,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261c8c53-1357-405b-82e3-8ae2b6cc61ba}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 6,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd67ddd4-411f-4a0a-ba47-d9e83f7544ef}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 9,  !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 6,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd12ab70-4f80-497e-86b4-3798343a4697}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {bde5f250-d783-476d-86cc-6727ff9389a0}, !- Construction Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 9, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 5 {m}
  111.606280676579, 17.7306905903042, 9,  !- X,Y,Z Vertex 6 {m}
  109.882127691277, 165.115374833801, 9;  !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {5640260b-e4b5-46a3-af99-4cce754ad4e9}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {a4592305-62f8-485e-b5fd-933ca71f62a6}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c616613-846d-4b51-aa2a-83ba1b35bdb7}, !- Zone Air Inlet Port List
  {6575028f-5ca8-4163-9519-e7f9677f409f}, !- Zone Air Exhaust Port List
  {cc756a24-c8fe-4e5a-8a4c-ad7cfaa1c207}, !- Zone Air Node Name
  {28002b96-deb4-43ef-9490-a2dc707b6c89}, !- Zone Return Air Port List
  {99ab7a9e-a968-4cfe-941e-f0d72a6c5437}, !- Primary Daylighting Control Name
  0.057,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e17e09af-3de3-4519-973c-1c16fd438a68}, !- Secondary Daylighting Control Name
  0.141,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8a3ba0d-e63a-4cab-be8b-d204691e4594}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1d21e00-0442-424e-b300-af6ad247ce14}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {cc756a24-c8fe-4e5a-8a4c-ad7cfaa1c207}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc756a24-c8fe-4e5a-8a4c-ad7cfaa1c207}, !- Handle
  {586157f0-cefd-4f60-b20e-507b6810f881}, !- Name
  {a4592305-62f8-485e-b5fd-933ca71f62a6}, !- Source Object
  11,                                     !- Outlet Port
  {c1d21e00-0442-424e-b300-af6ad247ce14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c616613-846d-4b51-aa2a-83ba1b35bdb7}, !- Handle
  {aa1d48fc-9497-4fcc-a3fc-fabee7c3ecf6}, !- Name
  {a4592305-62f8-485e-b5fd-933ca71f62a6}, !- HVAC Component
  {56b39151-302d-4e8d-9248-01e7d48000b0}; !- Port 1

OS:PortList,
  {6575028f-5ca8-4163-9519-e7f9677f409f}, !- Handle
  {ddefaf3c-64d1-4256-a5bf-b81354f73d15}, !- Name
  {a4592305-62f8-485e-b5fd-933ca71f62a6}; !- HVAC Component

OS:PortList,
  {28002b96-deb4-43ef-9490-a2dc707b6c89}, !- Handle
  {1777e756-50f6-4b4d-b2af-642e96c859cf}, !- Name
  {a4592305-62f8-485e-b5fd-933ca71f62a6}, !- HVAC Component
  {cbce8db1-9edc-4117-8324-49f3a630e0aa}; !- Port 1

OS:Sizing:Zone,
  {2fb02fd1-72d4-4d4f-9df9-9aa38f5a4cc6}, !- Handle
  {a4592305-62f8-485e-b5fd-933ca71f62a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55eb4fb5-5eb6-4188-bca5-3c939231cbde}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {a4592305-62f8-485e-b5fd-933ca71f62a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac2105c5-4bbe-4692-98d2-e10625b34525}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Handle
  Building Story 4 Space,                 !- Name
  {56f25429-e33d-4c67-8c90-c56a23b17bfc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eaf382e1-f3c1-41dd-b4ac-d382a26b37d5}, !- Building Story Name
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}; !- Thermal Zone Name

OS:Surface,
  {71f92f0f-7aa9-404c-aa1a-9f64cfe2fb0a}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {5a67bfed-3497-48cd-8dc0-8ed662343949}, !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 9,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 9, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292964, 9,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {46e3502d-ed90-4100-b7c7-f290b0daf790}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 12, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 9,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 9,  !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df97aec-5604-4031-92eb-7d059794cba5}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 12, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 9,  !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebbcbc8-459a-4fdf-83b3-da79b5f64559}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 12, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 9, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a2988f-4caa-4b50-8694-db355932f975}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 12, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 9, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a138a98b-f5b2-4267-bbd3-594b20be39ce}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 12, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ca231a-e46e-430b-afe0-17384f766fd1}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 12, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 9,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98bb1224-15f3-437b-9d81-77f9e456a899}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 12, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 9,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80523121-1add-46bb-8207-354602c697ae}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 12, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 12, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 12, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 12, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 12, !- X,Y,Z Vertex 5 {m}
  111.606280676579, 17.7306905903042, 12, !- X,Y,Z Vertex 6 {m}
  109.882127691277, 165.115374833801, 12; !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {eaf382e1-f3c1-41dd-b4ac-d382a26b37d5}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b38781e3-45c7-466d-b3d9-116f1f1b2c07}, !- Zone Air Inlet Port List
  {93bf3f11-11ed-4e2b-8d43-267d10658eac}, !- Zone Air Exhaust Port List
  {aead1bc4-cdaf-47e5-8ab6-d10fcb158b48}, !- Zone Air Node Name
  {ca4fa43b-4315-45ef-9d4c-cb9f7c8dab42}, !- Zone Return Air Port List
  {438f89e1-43a7-4fa0-b227-8574096948a1}, !- Primary Daylighting Control Name
  0.039,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {108e39d1-f69f-4699-9029-c3f08148d144}, !- Secondary Daylighting Control Name
  0.045,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75afc8e2-c7c5-49ad-b4e5-4b1044c43c01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {395a3d0b-5de9-4ada-ae99-6f9e1749bf44}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {aead1bc4-cdaf-47e5-8ab6-d10fcb158b48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aead1bc4-cdaf-47e5-8ab6-d10fcb158b48}, !- Handle
  {2a1b16b9-202f-4d83-95ff-87a05e17efbb}, !- Name
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}, !- Source Object
  11,                                     !- Outlet Port
  {395a3d0b-5de9-4ada-ae99-6f9e1749bf44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b38781e3-45c7-466d-b3d9-116f1f1b2c07}, !- Handle
  {319a6c0d-04a4-4ece-80ad-e06a777b0f8b}, !- Name
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}, !- HVAC Component
  {9fd52bcd-5646-4c80-bfa4-57f1d33f4d2e}; !- Port 1

OS:PortList,
  {93bf3f11-11ed-4e2b-8d43-267d10658eac}, !- Handle
  {6ab67fc0-25da-49a0-bd5a-1a170c941164}, !- Name
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}; !- HVAC Component

OS:PortList,
  {ca4fa43b-4315-45ef-9d4c-cb9f7c8dab42}, !- Handle
  {cde87635-b40b-4adc-ac9d-d1f73ce712dd}, !- Name
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}, !- HVAC Component
  {6225df7b-6f9a-4c72-aa4c-5ad1c97fb00b}; !- Port 1

OS:Sizing:Zone,
  {11d6d9e6-3329-4fa6-9216-39830ac87434}, !- Handle
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7012ba81-4591-41d1-89f1-c00e2239964f}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {4e6165da-8d5b-4dcd-8862-2c87e357aa4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4faa623-ffe9-41c8-8d5e-7d310d0b529e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {aad38433-adad-491e-93dc-7412f5892c82}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce9e0bc3-df4b-4c72-91bb-d6888b237e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314549, 1.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314549, 0.762, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 0.762, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 1.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a3872d1-df47-453c-a71f-e3a063a86004}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a29ad531-40d5-4cc6-b699-dc13104908e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 1.66231029434316, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 0.762, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 0.762, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 1.66231029434316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eb4b0b1-5caf-41a2-bce2-9cad17d9f2fe}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5510785-e58b-4a58-a3fa-903093944449}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784084424200911, 165.522259760736, 1.66226276521985, !- X,Y,Z Vertex 1 {m}
  0.00784084424200911, 165.522259760736, 0.762, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 0.762, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 1.66226276521985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {323b24c9-77cc-4a37-ba55-dc3110a6cc16}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85abbb0b-6d41-47ed-9311-198b4cbb122b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656111, 220.785667814603, 1.66309040085433, !- X,Y,Z Vertex 1 {m}
  34.6377641656111, 220.785667814603, 0.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221616, 180.903948283022, 0.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221616, 180.903948283022, 1.66309040085433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ca1622b-3ab7-4356-b5f5-793695028451}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {751717d7-f242-4f1d-bdad-3e0971e80647}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 1.66291536012006, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 1.66291536012006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {176fdb53-49d7-4fad-94fb-8050d643c720}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62a1c030-e052-412d-ac03-29c3ad92ff56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 1.66282810948896, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 0.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 0.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 1.66282810948896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {870c9c6f-7a34-4d0d-87c8-4913d4e0da57}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a04031db-9367-4e53-9874-f887580a509d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 1.66260124868657, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 0.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 1.66260124868657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b26e3cda-0a25-492a-ba30-ec4f8ba93c40}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99eaba98-e806-435e-b8f4-12e6d51803d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 4.66231029434316, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 3.762, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 3.762, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 4.66231029434316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04025070-fe9e-4bd8-800a-4bb139236682}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22b50c2d-e221-451e-a9b5-685cf14fa3e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314549, 4.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314549, 3.762, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 3.762, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 4.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71b72f81-2677-4fee-a1f8-4c22bd38d07f}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6a489b3-1b19-40be-b5e0-a675769ba2f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 4.66291536012006, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 4.66291536012006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b8a54dc-abe6-4bdc-9bd3-469c43b40c00}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd3e46a7-8869-4275-bac8-50a309891160}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784084424200911, 165.522259760736, 4.66226276521985, !- X,Y,Z Vertex 1 {m}
  0.00784084424200911, 165.522259760736, 3.762, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 3.762, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 4.66226276521985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4defcae-0d92-48a8-ae90-aca38d6ad4c7}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {701369af-4012-447f-913b-ac2e879c9c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 4.66260124868657, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 3.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 3.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 4.66260124868657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a24a316-5ce3-4549-88be-b506485ab6f1}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {450c688a-450e-4e16-ba95-e7c849a4c366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 4.66282810948896, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 3.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 3.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 4.66282810948896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0118d9fa-4330-4479-8b06-3cc5ffe23ed0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {714a176e-e88e-451f-8da0-d85593e6f1c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656111, 220.785667814603, 4.66309040085433, !- X,Y,Z Vertex 1 {m}
  34.6377641656111, 220.785667814603, 3.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221616, 180.903948283022, 3.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221616, 180.903948283022, 4.66309040085433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6755bf7a-b3ac-4a7f-b807-35b553925818}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93f52c91-71df-48a3-accd-4e81749b2bf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 7.66231029434316, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 6.762, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 6.762, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 7.66231029434316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeab23f4-07b9-497a-9133-0f0b4842b428}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8edc1cd4-9054-4a13-bd95-16a6bba95d9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314549, 7.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314549, 6.762, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 6.762, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 7.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85010829-a765-459a-bbcb-ef4a96acd52b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31a2e8c4-ca20-4cec-b117-8f8ebdc48e97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656111, 220.785667814603, 7.66309040085433, !- X,Y,Z Vertex 1 {m}
  34.6377641656111, 220.785667814603, 6.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221616, 180.903948283022, 6.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221616, 180.903948283022, 7.66309040085433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d722d57e-fe75-430a-bda8-483311e71b9f}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {261c8c53-1357-405b-82e3-8ae2b6cc61ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 7.66282810948896, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 6.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 6.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 7.66282810948896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b2ab976-b4f3-49ab-97ad-9f579be05080}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd67ddd4-411f-4a0a-ba47-d9e83f7544ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 7.66260124868657, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 6.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 6.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 7.66260124868657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd1d0c69-b0dd-45b6-9db9-a7d9519b6346}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4dd8489-3d55-41a3-a8f1-e7d3585e606b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 7.66291536012006, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 7.66291536012006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69767978-27ab-4949-8c12-1153511cbf49}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5749c04c-781a-4230-a5c4-0f93ea192095}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784084424200911, 165.522259760736, 7.66226276521985, !- X,Y,Z Vertex 1 {m}
  0.00784084424200911, 165.522259760736, 6.762, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 6.762, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 7.66226276521985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8692a807-0064-4c4a-a828-d60a173a8446}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ebbcbc8-459a-4fdf-83b3-da79b5f64559}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784084424200911, 165.522259760736, 10.6622627652199, !- X,Y,Z Vertex 1 {m}
  0.00784084424200911, 165.522259760736, 9.762, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 9.762, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 10.6622627652199; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c0cf848-9c70-487b-8de9-e24c236602b4}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a138a98b-f5b2-4267-bbd3-594b20be39ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656111, 220.785667814603, 10.6630904008543, !- X,Y,Z Vertex 1 {m}
  34.6377641656111, 220.785667814603, 9.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221616, 180.903948283022, 9.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221616, 180.903948283022, 10.6630904008543; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c85a853c-98f0-4b27-806e-79aa138c2a37}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46e3502d-ed90-4100-b7c7-f290b0daf790}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 10.6623102943432, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 9.762, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 9.762, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 10.6623102943432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ed8a64-d171-4f76-a910-e1791cdb63a5}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df97aec-5604-4031-92eb-7d059794cba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314549, 10.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314549, 9.762, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 9.762, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 10.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4e96c56-1387-4cd1-b261-ecd280c3fdd6}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19a2988f-4caa-4b50-8694-db355932f975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 10.6629153601201, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 9.762, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 9.762, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 10.6629153601201; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a97a007-5d54-434e-828e-2f97aa8c44b7}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98bb1224-15f3-437b-9d81-77f9e456a899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 10.6626012486866, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 9.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 9.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 10.6626012486866; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2ab75d7-9884-421b-aeb0-b16139a5f60c}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca231a-e46e-430b-afe0-17384f766fd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 10.662828109489, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 9.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 9.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 10.662828109489; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Handle
  Building Restaurant 10 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {094d5459-cca8-4159-8e0c-0fb6c3f26b81}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.682882458955, 156.624158241952, 9, !- X,Y,Z Vertex 1 {m}
  -160.682882458955, 156.624158241952, 0, !- X,Y,Z Vertex 2 {m}
  -187.174599957472, 147.948560435976, 0, !- X,Y,Z Vertex 3 {m}
  -187.174599957472, 147.948560435976, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b59a7b6f-d7e0-416c-99cb-d000cdae3118}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.985082377693, 24.1539237727571, 9, !- X,Y,Z Vertex 1 {m}
  -116.985082377693, 24.1539237727571, 0, !- X,Y,Z Vertex 2 {m}
  -160.682882458955, 156.624158241952, 0, !- X,Y,Z Vertex 3 {m}
  -160.682882458955, 156.624158241952, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {59522aab-158b-440b-b8aa-f0a8db83b8c0}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.682882458955, 156.624158241952, 9, !- X,Y,Z Vertex 1 {m}
  -187.174599957472, 147.948560435976, 9, !- X,Y,Z Vertex 2 {m}
  -143.477253856789, 15.4779925898111, 9, !- X,Y,Z Vertex 3 {m}
  -116.985082377693, 24.1539237727571, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba16cac4-b6e5-4573-a9f0-4dfadc37a755}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -187.174599957472, 147.948560435976, 9, !- X,Y,Z Vertex 1 {m}
  -187.174599957472, 147.948560435976, 0, !- X,Y,Z Vertex 2 {m}
  -143.477253856789, 15.4779925898111, 0, !- X,Y,Z Vertex 3 {m}
  -143.477253856789, 15.4779925898111, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {12e13b15-9160-4a62-a263-e0dff2beea3c}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -143.477253856789, 15.4779925898111, 9, !- X,Y,Z Vertex 1 {m}
  -143.477253856789, 15.4779925898111, 0, !- X,Y,Z Vertex 2 {m}
  -116.985082377693, 24.1539237727571, 0, !- X,Y,Z Vertex 3 {m}
  -116.985082377693, 24.1539237727571, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a49730d-0104-4dbc-a379-68f6dd1d56d8}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {2e5f294d-fbd0-4dd6-9e7b-cdc9dc7a482a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.985082377693, 24.1539237727571, 0, !- X,Y,Z Vertex 1 {m}
  -143.477253856789, 15.4779925898111, 0, !- X,Y,Z Vertex 2 {m}
  -187.174599957472, 147.948560435976, 0, !- X,Y,Z Vertex 3 {m}
  -160.682882458955, 156.624158241952, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0fbb064-a051-4a48-b480-240030090443}, !- Handle
  Building Restaurant 12 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {220aa59f-2563-434d-82fc-c828435f6e3f}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {a0fbb064-a051-4a48-b480-240030090443}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -98.5706706696188, 30.4144279270294, 9, !- X,Y,Z Vertex 1 {m}
  -98.5706706696188, 30.4144279270294, 0, !- X,Y,Z Vertex 2 {m}
  -61.5793776580203, 42.5290185105942, 0, !- X,Y,Z Vertex 3 {m}
  -61.5793776580203, 42.5290185105942, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10907927-afa1-4e64-9f69-2f37a6475287}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {a0fbb064-a051-4a48-b480-240030090443}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.4567646929614, 66.408526626272, 9,  !- X,Y,Z Vertex 1 {m}
  -69.4567646929614, 66.408526626272, 0,  !- X,Y,Z Vertex 2 {m}
  -106.447943436246, 54.294019954428, 0,  !- X,Y,Z Vertex 3 {m}
  -106.447943436246, 54.294019954428, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8bb7d5ed-732f-433b-aa60-c4820169ea35}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {a0fbb064-a051-4a48-b480-240030090443}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.5793776580203, 42.5290185105942, 0, !- X,Y,Z Vertex 1 {m}
  -98.5706706696188, 30.4144279270294, 0, !- X,Y,Z Vertex 2 {m}
  -106.447943436246, 54.294019954428, 0,  !- X,Y,Z Vertex 3 {m}
  -69.4567646929614, 66.408526626272, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {93568872-c026-46fe-93c3-edec6b4c071d}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {a0fbb064-a051-4a48-b480-240030090443}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.447943436246, 54.294019954428, 9,  !- X,Y,Z Vertex 1 {m}
  -106.447943436246, 54.294019954428, 0,  !- X,Y,Z Vertex 2 {m}
  -98.5706706696188, 30.4144279270294, 0, !- X,Y,Z Vertex 3 {m}
  -98.5706706696188, 30.4144279270294, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4bcd3b8a-9e57-4324-9b35-c5bf03a0e952}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {a0fbb064-a051-4a48-b480-240030090443}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.5793776580203, 42.5290185105942, 9, !- X,Y,Z Vertex 1 {m}
  -61.5793776580203, 42.5290185105942, 0, !- X,Y,Z Vertex 2 {m}
  -69.4567646929614, 66.408526626272, 0,  !- X,Y,Z Vertex 3 {m}
  -69.4567646929614, 66.408526626272, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {911d3f15-e639-4321-adf9-e7c08113b6cf}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {a0fbb064-a051-4a48-b480-240030090443}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.4567646929614, 66.408526626272, 9,  !- X,Y,Z Vertex 1 {m}
  -106.447943436246, 54.294019954428, 9,  !- X,Y,Z Vertex 2 {m}
  -98.5706706696188, 30.4144279270294, 9, !- X,Y,Z Vertex 3 {m}
  -61.5793776580203, 42.5290185105942, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Handle
  Building Restaurant 14 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {59e79855-d9e1-4cda-a32e-f60265d491f6}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.837022115248, 80.271047531437, 3,   !- X,Y,Z Vertex 1 {m}
  -25.837022115248, 80.271047531437, 0,   !- X,Y,Z Vertex 2 {m}
  -58.1390391418917, 69.6919895087495, 0, !- X,Y,Z Vertex 3 {m}
  -58.1390391418917, 69.6919895087495, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6f2a64ae-e93e-4ee1-8591-ebaefabe94cd}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.6041144272695, 46.8507455644162, 0, !- X,Y,Z Vertex 1 {m}
  -58.1390391418917, 69.6919895087495, 0, !- X,Y,Z Vertex 2 {m}
  -25.837022115248, 80.271047531437, 0,   !- X,Y,Z Vertex 3 {m}
  -18.3020019548831, 57.4298736842278, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0b9ab20-7edc-4115-9497-c924e7202a4f}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.1390391418917, 69.6919895087495, 3, !- X,Y,Z Vertex 1 {m}
  -58.1390391418917, 69.6919895087495, 0, !- X,Y,Z Vertex 2 {m}
  -50.6041144272695, 46.8507455644162, 0, !- X,Y,Z Vertex 3 {m}
  -50.6041144272695, 46.8507455644162, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {427df9ea-eec8-43d4-ab85-244562ac40e5}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.3020019548831, 57.4298736842278, 3, !- X,Y,Z Vertex 1 {m}
  -25.837022115248, 80.271047531437, 3,   !- X,Y,Z Vertex 2 {m}
  -58.1390391418917, 69.6919895087495, 3, !- X,Y,Z Vertex 3 {m}
  -50.6041144272695, 46.8507455644162, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {83687dbc-5275-45d8-b989-31db04d56f7e}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.6041144272695, 46.8507455644162, 3, !- X,Y,Z Vertex 1 {m}
  -50.6041144272695, 46.8507455644162, 0, !- X,Y,Z Vertex 2 {m}
  -18.3020019548831, 57.4298736842278, 0, !- X,Y,Z Vertex 3 {m}
  -18.3020019548831, 57.4298736842278, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f6441cd5-08b0-4aea-b9dc-942709853047}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {b5c3f3aa-6928-4e38-abfb-0b717c5fe0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.3020019548831, 57.4298736842278, 3, !- X,Y,Z Vertex 1 {m}
  -18.3020019548831, 57.4298736842278, 0, !- X,Y,Z Vertex 2 {m}
  -25.837022115248, 80.271047531437, 0,   !- X,Y,Z Vertex 3 {m}
  -25.837022115248, 80.271047531437, 3;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Handle
  Building Restaurant 15 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {0b91a8de-c7b8-49fa-adb0-3bb9af392c28}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.50750369548, 95.2233004360045, 3,   !- X,Y,Z Vertex 1 {m}
  -51.50750369548, 95.2233004360045, 0,   !- X,Y,Z Vertex 2 {m}
  -32.7515571006164, 101.365958281836, 0, !- X,Y,Z Vertex 3 {m}
  -32.7515571006164, 101.365958281836, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8f171106-6af5-4be5-aeee-434c88cc8149}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.7515571006164, 101.365958281836, 0, !- X,Y,Z Vertex 1 {m}
  -51.50750369548, 95.2233004360045, 0,   !- X,Y,Z Vertex 2 {m}
  -67.2621725559718, 142.981858203724, 0, !- X,Y,Z Vertex 3 {m}
  -48.5063418373543, 149.124430952741, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {db8cb480-3e60-48f7-a28b-7ab2bd157279}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.2621725559718, 142.981858203724, 3, !- X,Y,Z Vertex 1 {m}
  -67.2621725559718, 142.981858203724, 0, !- X,Y,Z Vertex 2 {m}
  -51.50750369548, 95.2233004360045, 0,   !- X,Y,Z Vertex 3 {m}
  -51.50750369548, 95.2233004360045, 3;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {34ccc6c2-2866-47a2-9fab-4ee41f664799}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.5063418373543, 149.124430952741, 3, !- X,Y,Z Vertex 1 {m}
  -48.5063418373543, 149.124430952741, 0, !- X,Y,Z Vertex 2 {m}
  -67.2621725559718, 142.981858203724, 0, !- X,Y,Z Vertex 3 {m}
  -67.2621725559718, 142.981858203724, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2fdd1ea8-94cf-4c99-9e25-ad8ee1759a27}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.7515571006164, 101.365958281836, 3, !- X,Y,Z Vertex 1 {m}
  -32.7515571006164, 101.365958281836, 0, !- X,Y,Z Vertex 2 {m}
  -48.5063418373543, 149.124430952741, 0, !- X,Y,Z Vertex 3 {m}
  -48.5063418373543, 149.124430952741, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb95b945-15d8-4688-b022-c9605d2a15d4}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {88ec3ae1-f8e8-4ed2-9c8a-75d691dce246}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.5063418373543, 149.124430952741, 3, !- X,Y,Z Vertex 1 {m}
  -67.2621725559718, 142.981858203724, 3, !- X,Y,Z Vertex 2 {m}
  -51.50750369548, 95.2233004360045, 3,   !- X,Y,Z Vertex 3 {m}
  -32.7515571006164, 101.365958281836, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Handle
  Building Office 1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {401a6c98-afe6-440d-a575-ff2e1c35e871}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.5206626101495, 321.901619042728, 18, !- X,Y,Z Vertex 1 {m}
  58.5206626101495, 321.901619042728, 0,  !- X,Y,Z Vertex 2 {m}
  43.2794933138034, 368.10108597188, 0,   !- X,Y,Z Vertex 3 {m}
  43.2794933138034, 368.10108597188, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b836cae5-4c13-4f16-813c-643280710770}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.2794933138034, 368.10108597188, 18,  !- X,Y,Z Vertex 1 {m}
  -55.1854341838323, 335.852793632616, 18, !- X,Y,Z Vertex 2 {m}
  -39.9448534060145, 289.652894508108, 18, !- X,Y,Z Vertex 3 {m}
  58.5206626101495, 321.901619042728, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7927dc1a-1743-4dda-9db3-fc2e4d10fc88}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.9448534060145, 289.652894508108, 18, !- X,Y,Z Vertex 1 {m}
  -39.9448534060145, 289.652894508108, 0, !- X,Y,Z Vertex 2 {m}
  58.5206626101495, 321.901619042728, 0,  !- X,Y,Z Vertex 3 {m}
  58.5206626101495, 321.901619042728, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {793ab9ca-0cf6-41c8-bab3-dcc6660ddb06}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.1854341838323, 335.852793632616, 18, !- X,Y,Z Vertex 1 {m}
  -55.1854341838323, 335.852793632616, 0, !- X,Y,Z Vertex 2 {m}
  -39.9448534060145, 289.652894508108, 0, !- X,Y,Z Vertex 3 {m}
  -39.9448534060145, 289.652894508108, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f3aa6923-2e3e-425a-bc6d-1655b540e7d6}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.2794933138034, 368.10108597188, 18,  !- X,Y,Z Vertex 1 {m}
  43.2794933138034, 368.10108597188, 0,   !- X,Y,Z Vertex 2 {m}
  -55.1854341838323, 335.852793632616, 0, !- X,Y,Z Vertex 3 {m}
  -55.1854341838323, 335.852793632616, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dc94658d-e1bb-4e18-ae8f-42c550436f2a}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {f2e37830-6b4d-4329-ab80-b2426e0d25bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.5206626101495, 321.901619042728, 0,  !- X,Y,Z Vertex 1 {m}
  -39.9448534060145, 289.652894508108, 0, !- X,Y,Z Vertex 2 {m}
  -55.1854341838323, 335.852793632616, 0, !- X,Y,Z Vertex 3 {m}
  43.2794933138034, 368.10108597188, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Handle
  Building Hospital 1 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e6318df2-d1f7-4ffa-9de6-c25e73f0ad7b}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.622727116011, 300.328384963492, 30, !- X,Y,Z Vertex 1 {m}
  -167.622727116011, 300.328384963492, 0, !- X,Y,Z Vertex 2 {m}
  -208.088510285137, 286.501420823314, 0, !- X,Y,Z Vertex 3 {m}
  -208.088510285137, 286.501420823314, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3ca0dbcb-cf59-4ed0-9b9e-948fe294a24e}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -208.088510285137, 286.501420823314, 30, !- X,Y,Z Vertex 1 {m}
  -208.088510285137, 286.501420823314, 0, !- X,Y,Z Vertex 2 {m}
  -215.965111150519, 310.380257477627, 0, !- X,Y,Z Vertex 3 {m}
  -215.965111150519, 310.380257477627, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0ac5853-0b02-4f95-ba8f-0920abac065f}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -238.367567073254, 303.044015317563, 30, !- X,Y,Z Vertex 1 {m}
  -238.367567073254, 303.044015317563, 0, !- X,Y,Z Vertex 2 {m}
  -214.901743269802, 233.654187188968, 0, !- X,Y,Z Vertex 3 {m}
  -214.901743269802, 233.654187188968, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6bc03122-b543-4405-9db8-2b05f0781994}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.965111150519, 310.380257477627, 30, !- X,Y,Z Vertex 1 {m}
  -215.965111150519, 310.380257477627, 0, !- X,Y,Z Vertex 2 {m}
  -238.367567073254, 303.044015317563, 0, !- X,Y,Z Vertex 3 {m}
  -238.367567073254, 303.044015317563, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3e6c28f2-c991-4ed7-8a78-80f1ecd62815}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.075046717568, 254.476490746145, 30, !- X,Y,Z Vertex 1 {m}
  -153.075046717568, 254.476490746145, 0, !- X,Y,Z Vertex 2 {m}
  -167.622727116011, 300.328384963492, 0, !- X,Y,Z Vertex 3 {m}
  -167.622727116011, 300.328384963492, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e89479db-5065-49a9-9839-93d0662418ee}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.901743269802, 233.654187188968, 30, !- X,Y,Z Vertex 1 {m}
  -214.901743269802, 233.654187188968, 0, !- X,Y,Z Vertex 2 {m}
  -153.075046717568, 254.476490746145, 0, !- X,Y,Z Vertex 3 {m}
  -153.075046717568, 254.476490746145, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f4b6fc1c-42e7-4777-9766-bec59d99f82b}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.901743269802, 233.654187188968, 0, !- X,Y,Z Vertex 1 {m}
  -238.367567073254, 303.044015317563, 0, !- X,Y,Z Vertex 2 {m}
  -215.965111150519, 310.380257477627, 0, !- X,Y,Z Vertex 3 {m}
  -208.088510285137, 286.501420823314, 0, !- X,Y,Z Vertex 4 {m}
  -167.622727116011, 300.328384963492, 0, !- X,Y,Z Vertex 5 {m}
  -153.075046717568, 254.476490746145, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {9dd82a11-0297-4333-8052-3ef4933aa311}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {9f562aa9-ac7d-4274-98a2-2d79aea5ec99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.075046717568, 254.476490746145, 30, !- X,Y,Z Vertex 1 {m}
  -167.622727116011, 300.328384963492, 30, !- X,Y,Z Vertex 2 {m}
  -208.088510285137, 286.501420823314, 30, !- X,Y,Z Vertex 3 {m}
  -215.965111150519, 310.380257477627, 30, !- X,Y,Z Vertex 4 {m}
  -238.367567073254, 303.044015317563, 30, !- X,Y,Z Vertex 5 {m}
  -214.901743269802, 233.654187188968, 30; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Handle
  Building Hospital 2 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {df330ac9-a2b9-4abc-8050-918d897552b2}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -282.426898896389, 436.574559243559, 9, !- X,Y,Z Vertex 1 {m}
  -282.426898896389, 436.574559243559, 0, !- X,Y,Z Vertex 2 {m}
  -242.758988259531, 316.982338394441, 0, !- X,Y,Z Vertex 3 {m}
  -242.758988259531, 316.982338394441, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a64d522d-a264-438b-9a28-ad083b5b5a65}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -125.40292152102, 401.942518723438, 9,  !- X,Y,Z Vertex 1 {m}
  -125.40292152102, 401.942518723438, 0,  !- X,Y,Z Vertex 2 {m}
  -140.025338800983, 446.043300050158, 0, !- X,Y,Z Vertex 3 {m}
  -140.025338800983, 446.043300050158, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7ec6242-c0e0-4973-8301-1ab38b4421ec}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -233.754035044188, 415.190842470124, 0, !- X,Y,Z Vertex 1 {m}
  -140.025338800983, 446.043300050158, 0, !- X,Y,Z Vertex 2 {m}
  -125.40292152102, 401.942518723438, 0,  !- X,Y,Z Vertex 3 {m}
  -233.71232977424, 366.290436024628, 0,  !- X,Y,Z Vertex 4 {m}
  -220.195597772674, 324.685330128454, 0, !- X,Y,Z Vertex 5 {m}
  -242.758988259531, 316.982338394441, 0, !- X,Y,Z Vertex 6 {m}
  -282.426898896389, 436.574559243559, 0, !- X,Y,Z Vertex 7 {m}
  -244.414633866032, 449.086500888913, 0; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {1f5dc0ce-48ee-4083-beef-6cbe3e546d04}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -233.71232977424, 366.290436024628, 9,  !- X,Y,Z Vertex 1 {m}
  -233.71232977424, 366.290436024628, 0,  !- X,Y,Z Vertex 2 {m}
  -125.40292152102, 401.942518723438, 0,  !- X,Y,Z Vertex 3 {m}
  -125.40292152102, 401.942518723438, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5a18ef27-c069-482b-8378-c84c3be7bd14}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.758988259531, 316.982338394441, 9, !- X,Y,Z Vertex 1 {m}
  -242.758988259531, 316.982338394441, 0, !- X,Y,Z Vertex 2 {m}
  -220.195597772674, 324.685330128454, 0, !- X,Y,Z Vertex 3 {m}
  -220.195597772674, 324.685330128454, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41c567c5-f558-403e-b05b-c01572231a7c}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.414633866032, 449.086500888913, 9, !- X,Y,Z Vertex 1 {m}
  -244.414633866032, 449.086500888913, 0, !- X,Y,Z Vertex 2 {m}
  -282.426898896389, 436.574559243559, 0, !- X,Y,Z Vertex 3 {m}
  -282.426898896389, 436.574559243559, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2f5f1a3d-682a-4b01-b675-3fc71561e699}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -233.754035044188, 415.190842470124, 9, !- X,Y,Z Vertex 1 {m}
  -233.754035044188, 415.190842470124, 0, !- X,Y,Z Vertex 2 {m}
  -244.414633866032, 449.086500888913, 0, !- X,Y,Z Vertex 3 {m}
  -244.414633866032, 449.086500888913, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf2c6285-c860-4ab5-888d-7cd171a78ff8}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.414633866032, 449.086500888913, 9, !- X,Y,Z Vertex 1 {m}
  -282.426898896389, 436.574559243559, 9, !- X,Y,Z Vertex 2 {m}
  -242.758988259531, 316.982338394441, 9, !- X,Y,Z Vertex 3 {m}
  -220.195597772674, 324.685330128454, 9, !- X,Y,Z Vertex 4 {m}
  -233.71232977424, 366.290436024628, 9,  !- X,Y,Z Vertex 5 {m}
  -125.40292152102, 401.942518723438, 9,  !- X,Y,Z Vertex 6 {m}
  -140.025338800983, 446.043300050158, 9, !- X,Y,Z Vertex 7 {m}
  -233.754035044188, 415.190842470124, 9; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {08e83012-0368-4f0e-a647-41be995fb578}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.195597772674, 324.685330128454, 9, !- X,Y,Z Vertex 1 {m}
  -220.195597772674, 324.685330128454, 0, !- X,Y,Z Vertex 2 {m}
  -233.71232977424, 366.290436024628, 0,  !- X,Y,Z Vertex 3 {m}
  -233.71232977424, 366.290436024628, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1284d55-2b66-40ac-903e-25c94d340036}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {39b104d7-e8a4-4030-aed6-227be7bef58d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.025338800983, 446.043300050158, 9, !- X,Y,Z Vertex 1 {m}
  -140.025338800983, 446.043300050158, 0, !- X,Y,Z Vertex 2 {m}
  -233.754035044188, 415.190842470124, 0, !- X,Y,Z Vertex 3 {m}
  -233.754035044188, 415.190842470124, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Handle
  Building Restaurant 13 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {372708ad-b8f4-4512-9b7b-2e5bd1f9d9ae}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.606335504927, 161.647176725912, 9, !- X,Y,Z Vertex 1 {m}
  -142.606335504927, 161.647176725912, 0, !- X,Y,Z Vertex 2 {m}
  -134.729310624518, 137.767912493309, 0, !- X,Y,Z Vertex 3 {m}
  -134.729310624518, 137.767912493309, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72211745-9130-4f70-b69c-79b840e49662}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.573680442379, 174.10254768978, 9,  !- X,Y,Z Vertex 1 {m}
  -104.573680442379, 174.10254768978, 0,  !- X,Y,Z Vertex 2 {m}
  -142.606335504927, 161.647176725912, 0, !- X,Y,Z Vertex 3 {m}
  -142.606335504927, 161.647176725912, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5bebbb5f-2196-4831-81d9-dd9c7631d9a9}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.6965380719055, 150.223369731691, 9, !- X,Y,Z Vertex 1 {m}
  -96.6965380719055, 150.223369731691, 0, !- X,Y,Z Vertex 2 {m}
  -104.573680442379, 174.10254768978, 0,  !- X,Y,Z Vertex 3 {m}
  -104.573680442379, 174.10254768978, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aab5e7f4-2feb-4816-a294-5f578aebf34c}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -134.729310624518, 137.767912493309, 9, !- X,Y,Z Vertex 1 {m}
  -134.729310624518, 137.767912493309, 0, !- X,Y,Z Vertex 2 {m}
  -96.6965380719055, 150.223369731691, 0, !- X,Y,Z Vertex 3 {m}
  -96.6965380719055, 150.223369731691, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {efe3523e-24d0-4a6d-acc8-85217e86e9b3}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.6965380719055, 150.223369731691, 9, !- X,Y,Z Vertex 1 {m}
  -104.573680442379, 174.10254768978, 9,  !- X,Y,Z Vertex 2 {m}
  -142.606335504927, 161.647176725912, 9, !- X,Y,Z Vertex 3 {m}
  -134.729310624518, 137.767912493309, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6c224fbc-6dcf-4b17-9017-ad6766a5c214}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {cce8e825-fa0b-4b8a-80b7-5964501235a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -134.729310624518, 137.767912493309, 0, !- X,Y,Z Vertex 1 {m}
  -142.606335504927, 161.647176725912, 0, !- X,Y,Z Vertex 2 {m}
  -104.573680442379, 174.10254768978, 0,  !- X,Y,Z Vertex 3 {m}
  -96.6965380719055, 150.223369731691, 0; !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {4c05ed81-7e24-4d41-a7d8-2cb5d4df173d}, !- Handle
  Building Story 1 Space Daylt Sensor 1,  !- Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  82.3453055872936,                       !- Position X-Coordinate {m}
  9.9147389412733,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {91a0664a-a353-42c5-a37e-b93336210478}, !- Handle
  Building Story 1 Space Daylt Sensor 2,  !- Name
  {83e7099c-f31e-42a2-b6ce-c98e184f3164}, !- Space Name
  82.0189997110342,                       !- Position X-Coordinate {m}
  10.9799262460196,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8876d978-c0ac-43b5-99ae-fa84e7627f3c}, !- Handle
  Building Story 2 Space Daylt Sensor 1,  !- Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  82.3453055872936,                       !- Position X-Coordinate {m}
  9.9147389412733,                        !- Position Y-Coordinate {m}
  3.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {08e0cd88-1b32-4dd1-9d95-433ee3be90aa}, !- Handle
  Building Story 2 Space Daylt Sensor 2,  !- Name
  {d071a375-ce6d-4f96-8e57-a7dbb9d4d5bb}, !- Space Name
  82.0189997110342,                       !- Position X-Coordinate {m}
  10.9799262460196,                       !- Position Y-Coordinate {m}
  3.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {99ab7a9e-a968-4cfe-941e-f0d72a6c5437}, !- Handle
  Building Story 3 Space Daylt Sensor 1,  !- Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  82.3453055872936,                       !- Position X-Coordinate {m}
  9.9147389412733,                        !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e17e09af-3de3-4519-973c-1c16fd438a68}, !- Handle
  Building Story 3 Space Daylt Sensor 2,  !- Name
  {91235e97-a60a-4c3e-8c17-7a3c7a7664b3}, !- Space Name
  82.0189997110342,                       !- Position X-Coordinate {m}
  10.9799262460196,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {438f89e1-43a7-4fa0-b227-8574096948a1}, !- Handle
  Building Story 4 Space Daylt Sensor 1,  !- Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  82.3453055872936,                       !- Position X-Coordinate {m}
  9.9147389412733,                        !- Position Y-Coordinate {m}
  9.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {108e39d1-f69f-4699-9029-c3f08148d144}, !- Handle
  Building Story 4 Space Daylt Sensor 2,  !- Name
  {8845b499-65ce-4c24-9498-daf249ff5a6d}, !- Space Name
  82.0189997110342,                       !- Position X-Coordinate {m}
  10.9799262460196,                       !- Position Y-Coordinate {m}
  9.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {abfa6652-321c-4343-b430-6c167be2c679}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e2b2d9c-110f-483d-9fce-1c80d166c772}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {abfa6652-321c-4343-b430-6c167be2c679}; !- Layer 1

OS:InternalMass:Definition,
  {96bfcb42-e76d-4ae4-afda-c8e1c35ae4c4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7e2b2d9c-110f-483d-9fce-1c80d166c772}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {b110b8e0-7b2d-419b-8141-9d35964a6a56}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcdf0b7e-71f5-410f-aa27-453d7af2a3b7}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {1a55e706-c214-4d10-8f63-79b400ff1889}, !- Heating Setpoint Temperature Schedule Name
  {a2ccec52-306f-4ba7-b7c1-ccc5a37b80cd}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {eeb49acb-099b-406d-8878-f7d5ec668a62}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8a3ba0d-e63a-4cab-be8b-d204691e4594}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {51428bf1-01ca-4180-8614-d0aa02074b88}, !- Heating Setpoint Temperature Schedule Name
  {fa6b8537-3443-4678-8366-c91b9af7c955}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {88bbc970-e81d-4740-b2d1-042e0599e891}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f94e3658-c1f1-496a-b870-208ae0db114a}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {eb8273a1-339e-47af-9544-f16bd2dadfd8}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75afc8e2-c7c5-49ad-b4e5-4b1044c43c01}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {f2eca558-f8e4-4361-90b0-55cd417d9606}, !- Heating Setpoint Temperature Schedule Name
  {865f6717-b581-4447-9974-6ef68844bd49}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {289b0384-60f2-433e-b844-d66227a3fe1a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {40b0c930-c76a-41ee-ac78-68f3b6166695}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {617d4f4c-aee6-4f14-8683-e0428874c017}, !- Plant Side Inlet Node Name
  {9557b22d-1976-464b-8112-1ffbb181c2b0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {053ded07-d92f-47ae-b226-df28d314cb91}, !- Demand Side Inlet Node Name
  {1e945391-9c10-45c4-8e0a-c70df2f17cb8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cc1b0ddb-0e17-4cb4-ac9c-c5accec1a9a7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Demand Mixer Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Demand Splitter Name
  {f5160680-b3fc-43fc-a474-b53b1ad65e82}, !- Supply Mixer Name
  {6be66559-ea67-4fb0-9c30-e16244242862}; !- Supply Splitter Name

OS:Node,
  {0077cca8-5cd2-4821-8334-7964f06b4f02}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {617d4f4c-aee6-4f14-8683-e0428874c017}, !- Inlet Port
  {51d0b46e-4cbf-4978-b130-a87c7462dbc0}; !- Outlet Port

OS:Node,
  {40b0c930-c76a-41ee-ac78-68f3b6166695}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {2d632fd5-50cd-4b8f-93f3-3b94c3abc383}, !- Inlet Port
  {9557b22d-1976-464b-8112-1ffbb181c2b0}; !- Outlet Port

OS:Node,
  {f774683d-af37-45d8-82c8-f0bd1723ec59}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {5c694a8c-1934-48b9-9066-9e9f41681881}, !- Inlet Port
  {977468d8-8e06-4909-b7c1-fb528cd046d1}; !- Outlet Port

OS:Connector:Mixer,
  {f5160680-b3fc-43fc-a474-b53b1ad65e82}, !- Handle
  Connector Mixer 7,                      !- Name
  {05912337-2cad-40c0-9bdb-2406491de901}, !- Outlet Branch Name
  {3a1c263e-b761-46cd-af46-a2918e60f37d}, !- Inlet Branch Name 1
  {18aa4230-b9df-407f-8748-529204739113}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6be66559-ea67-4fb0-9c30-e16244242862}, !- Handle
  Connector Splitter 7,                   !- Name
  {26fcff74-bb24-4553-96c8-8720130e7087}, !- Inlet Branch Name
  {5c694a8c-1934-48b9-9066-9e9f41681881}, !- Outlet Branch Name 1
  {ead2e803-3b03-4f9d-b06a-f6d7b715e684}; !- Outlet Branch Name 2

OS:Connection,
  {617d4f4c-aee6-4f14-8683-e0428874c017}, !- Handle
  {7884671f-bcff-48c8-ae1e-ec6d414c7168}, !- Name
  {289b0384-60f2-433e-b844-d66227a3fe1a}, !- Source Object
  14,                                     !- Outlet Port
  {0077cca8-5cd2-4821-8334-7964f06b4f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c694a8c-1934-48b9-9066-9e9f41681881}, !- Handle
  {1554b801-67fd-47e1-8ca7-c53199d0eb30}, !- Name
  {6be66559-ea67-4fb0-9c30-e16244242862}, !- Source Object
  3,                                      !- Outlet Port
  {f774683d-af37-45d8-82c8-f0bd1723ec59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9557b22d-1976-464b-8112-1ffbb181c2b0}, !- Handle
  {d0a26496-0e65-4c01-9ab2-81685ac7c565}, !- Name
  {40b0c930-c76a-41ee-ac78-68f3b6166695}, !- Source Object
  3,                                      !- Outlet Port
  {289b0384-60f2-433e-b844-d66227a3fe1a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {76064379-5e0f-4a8e-aac6-9f6976464edf}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {053ded07-d92f-47ae-b226-df28d314cb91}, !- Inlet Port
  {85c5a1e5-63d8-4c11-98ac-00465f610026}; !- Outlet Port

OS:Node,
  {98400c8f-c016-487c-9cfb-6945ef674b9f}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {e8737010-dd46-49a2-bf8b-0c1a8312305c}, !- Inlet Port
  {1e945391-9c10-45c4-8e0a-c70df2f17cb8}; !- Outlet Port

OS:Node,
  {3e55479f-9808-40d0-90bf-93cc4f358a70}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {c134919b-ea21-4086-a360-33905c6ee590}, !- Inlet Port
  {f720565f-e159-49ed-b9b0-22f09471f08e}; !- Outlet Port

OS:Connector:Mixer,
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Handle
  Connector Mixer 8,                      !- Name
  {29b518b4-4edc-42f7-8a9f-9b4e0ee45706}, !- Outlet Branch Name
  {8db47db6-b846-4f47-b53f-c5f475e846cf}, !- Inlet Branch Name 1
  {c61be700-43df-497d-ba74-6f56de9ce328}, !- Inlet Branch Name 2
  {af6d8e62-699a-4f0b-a257-67d3921c1216}, !- Inlet Branch Name 3
  {ca36033b-7686-4452-8460-35fcc1ec0158}, !- Inlet Branch Name 4
  {496d81a0-6a20-467f-b39b-a6172ed9d7df}, !- Inlet Branch Name 5
  {30e27d3b-ed42-41b6-b62c-a384b3e6b5e8}, !- Inlet Branch Name 6
  {40802e25-400d-444d-aa27-ddd6f7223745}, !- Inlet Branch Name 7
  {115dad5f-48a3-46b8-8195-9fb2baa755c8}, !- Inlet Branch Name 8
  {e261c79a-2c02-4623-a236-0fe5afcd592c}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Handle
  Connector Splitter 8,                   !- Name
  {5bb6473e-075f-43b8-a6e9-c4402d20375f}, !- Inlet Branch Name
  {c134919b-ea21-4086-a360-33905c6ee590}, !- Outlet Branch Name 1
  {30e2323a-12bd-4f2f-96b0-6627b3d1ee3c}, !- Outlet Branch Name 2
  {cec575c3-4b88-4de2-95df-ccc0362b3b84}, !- Outlet Branch Name 3
  {94161184-28a5-474c-b0b0-e2308579dd99}, !- Outlet Branch Name 4
  {ca01b988-adae-40c5-a964-e928ed038fac}, !- Outlet Branch Name 5
  {12f7a561-fe39-4410-b8fd-3b9978e35ff3}, !- Outlet Branch Name 6
  {4be048f9-e16c-49ee-a279-6f5a10b80794}, !- Outlet Branch Name 7
  {3dd75905-cc45-4c5d-903d-f06850604053}, !- Outlet Branch Name 8
  {a70528ce-c4d2-427e-8787-a7c13c6878a9}; !- Outlet Branch Name 9

OS:Connection,
  {053ded07-d92f-47ae-b226-df28d314cb91}, !- Handle
  {31f1cc68-f6ea-47e1-aa3d-e00e30423eb7}, !- Name
  {289b0384-60f2-433e-b844-d66227a3fe1a}, !- Source Object
  17,                                     !- Outlet Port
  {76064379-5e0f-4a8e-aac6-9f6976464edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c134919b-ea21-4086-a360-33905c6ee590}, !- Handle
  {3709a295-b15a-469c-af80-a53fc6d0dc00}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  3,                                      !- Outlet Port
  {3e55479f-9808-40d0-90bf-93cc4f358a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e945391-9c10-45c4-8e0a-c70df2f17cb8}, !- Handle
  {34cfdb4a-c905-4019-bc0b-9e1fc3ab7b9e}, !- Name
  {98400c8f-c016-487c-9cfb-6945ef674b9f}, !- Source Object
  3,                                      !- Outlet Port
  {289b0384-60f2-433e-b844-d66227a3fe1a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {51f103d3-cfc1-4bfd-bd57-135c64ed4dc4}, !- Handle
  {289b0384-60f2-433e-b844-d66227a3fe1a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cc1b0ddb-0e17-4cb4-ac9c-c5accec1a9a7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {f2bf4e9d-97e6-4884-81fb-9f910f7bb741}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {6ec0b55b-007f-4f79-abf5-0418ca58b19d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ec0b55b-007f-4f79-abf5-0418ca58b19d}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ab537774-a385-42a8-b651-24c80096a357}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {f2bf4e9d-97e6-4884-81fb-9f910f7bb741}, !- Schedule Name
  {40b0c930-c76a-41ee-ac78-68f3b6166695}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {278181e4-9171-4ea3-9d03-538a77a718c2}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {51d0b46e-4cbf-4978-b130-a87c7462dbc0}, !- Inlet Node Name
  {1e348b23-1d41-43ff-a712-e12c59e86852}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {de117040-f834-4659-9ed2-4bfe66b6b0d1}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1e348b23-1d41-43ff-a712-e12c59e86852}, !- Inlet Port
  {26fcff74-bb24-4553-96c8-8720130e7087}; !- Outlet Port

OS:Connection,
  {51d0b46e-4cbf-4978-b130-a87c7462dbc0}, !- Handle
  {e5d6c448-3614-4341-9008-09730d4c07d8}, !- Name
  {0077cca8-5cd2-4821-8334-7964f06b4f02}, !- Source Object
  3,                                      !- Outlet Port
  {278181e4-9171-4ea3-9d03-538a77a718c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e348b23-1d41-43ff-a712-e12c59e86852}, !- Handle
  {5c0295ef-f609-44e0-bf6e-5efe6c816825}, !- Name
  {278181e4-9171-4ea3-9d03-538a77a718c2}, !- Source Object
  3,                                      !- Outlet Port
  {de117040-f834-4659-9ed2-4bfe66b6b0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26fcff74-bb24-4553-96c8-8720130e7087}, !- Handle
  {6fae26d2-a0d9-4a3c-b748-19d721b57fd7}, !- Name
  {de117040-f834-4659-9ed2-4bfe66b6b0d1}, !- Source Object
  3,                                      !- Outlet Port
  {6be66559-ea67-4fb0-9c30-e16244242862}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {36a370e4-9562-4780-b458-4b31fcae8b35}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {977468d8-8e06-4909-b7c1-fb528cd046d1}, !- Boiler Water Inlet Node Name
  {e884fb65-2aee-4e0f-8ea1-81313fca4dd5}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6171653b-06cd-46a8-ac34-7734de078b98}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {e884fb65-2aee-4e0f-8ea1-81313fca4dd5}, !- Inlet Port
  {3a1c263e-b761-46cd-af46-a2918e60f37d}; !- Outlet Port

OS:Connection,
  {977468d8-8e06-4909-b7c1-fb528cd046d1}, !- Handle
  {e290912b-cd34-4cf5-970e-759b30b5770b}, !- Name
  {f774683d-af37-45d8-82c8-f0bd1723ec59}, !- Source Object
  3,                                      !- Outlet Port
  {36a370e4-9562-4780-b458-4b31fcae8b35}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e884fb65-2aee-4e0f-8ea1-81313fca4dd5}, !- Handle
  {2aa2fda9-27bc-4e8e-b261-5b54025a2653}, !- Name
  {36a370e4-9562-4780-b458-4b31fcae8b35}, !- Source Object
  13,                                     !- Outlet Port
  {6171653b-06cd-46a8-ac34-7734de078b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1c263e-b761-46cd-af46-a2918e60f37d}, !- Handle
  {22be837e-2502-479e-a4fa-de5bc1280375}, !- Name
  {6171653b-06cd-46a8-ac34-7734de078b98}, !- Source Object
  3,                                      !- Outlet Port
  {f5160680-b3fc-43fc-a474-b53b1ad65e82}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2f8ba4eb-2a74-463b-96eb-9a96abea072f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {baa593c6-d160-4c0e-81cc-2babdbf0974d}, !- Inlet Node Name
  {ab92a551-4ee5-414d-a6ce-3f0ecd7c1d74}; !- Outlet Node Name

OS:Node,
  {ec1f4f65-3dfd-4844-9ee4-fe046198bcf9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {ead2e803-3b03-4f9d-b06a-f6d7b715e684}, !- Inlet Port
  {baa593c6-d160-4c0e-81cc-2babdbf0974d}; !- Outlet Port

OS:Connection,
  {ead2e803-3b03-4f9d-b06a-f6d7b715e684}, !- Handle
  {eb25408d-7257-4be9-a2c2-d713abecf3c2}, !- Name
  {6be66559-ea67-4fb0-9c30-e16244242862}, !- Source Object
  4,                                      !- Outlet Port
  {ec1f4f65-3dfd-4844-9ee4-fe046198bcf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21ff5dab-3076-4f06-adf2-8092ad8f026a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ab92a551-4ee5-414d-a6ce-3f0ecd7c1d74}, !- Inlet Port
  {18aa4230-b9df-407f-8748-529204739113}; !- Outlet Port

OS:Connection,
  {baa593c6-d160-4c0e-81cc-2babdbf0974d}, !- Handle
  {efa07f33-11b5-4e11-9262-c761e1340778}, !- Name
  {ec1f4f65-3dfd-4844-9ee4-fe046198bcf9}, !- Source Object
  3,                                      !- Outlet Port
  {2f8ba4eb-2a74-463b-96eb-9a96abea072f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab92a551-4ee5-414d-a6ce-3f0ecd7c1d74}, !- Handle
  {07056185-8b60-4c91-930a-926063f0c501}, !- Name
  {2f8ba4eb-2a74-463b-96eb-9a96abea072f}, !- Source Object
  3,                                      !- Outlet Port
  {21ff5dab-3076-4f06-adf2-8092ad8f026a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aa4230-b9df-407f-8748-529204739113}, !- Handle
  {398443fe-2726-45aa-a85e-d56a92d8c390}, !- Name
  {21ff5dab-3076-4f06-adf2-8092ad8f026a}, !- Source Object
  3,                                      !- Outlet Port
  {f5160680-b3fc-43fc-a474-b53b1ad65e82}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24985af1-ce21-4594-8255-4190d97400b7}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {f720565f-e159-49ed-b9b0-22f09471f08e}, !- Inlet Node Name
  {fa23b437-6c49-4ff8-9b7c-c5522f0441b3}; !- Outlet Node Name

OS:Node,
  {744034d2-0ff4-45b0-ac93-26fef6bda7cd}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {fa23b437-6c49-4ff8-9b7c-c5522f0441b3}, !- Inlet Port
  {8db47db6-b846-4f47-b53f-c5f475e846cf}; !- Outlet Port

OS:Connection,
  {f720565f-e159-49ed-b9b0-22f09471f08e}, !- Handle
  {7250de56-37fb-454a-9b52-bb749682435a}, !- Name
  {3e55479f-9808-40d0-90bf-93cc4f358a70}, !- Source Object
  3,                                      !- Outlet Port
  {24985af1-ce21-4594-8255-4190d97400b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa23b437-6c49-4ff8-9b7c-c5522f0441b3}, !- Handle
  {5d15ba08-3524-4bfe-a5f5-2c25329d7363}, !- Name
  {24985af1-ce21-4594-8255-4190d97400b7}, !- Source Object
  3,                                      !- Outlet Port
  {744034d2-0ff4-45b0-ac93-26fef6bda7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db47db6-b846-4f47-b53f-c5f475e846cf}, !- Handle
  {9d756a67-5575-4edc-ba87-76ba0540a6c2}, !- Name
  {744034d2-0ff4-45b0-ac93-26fef6bda7cd}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5131e09-c373-4d6c-9511-4a95a84fb522}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f6ab2ae9-1119-4d0b-b198-98944b1e9616}, !- Inlet Node Name
  {2d632fd5-50cd-4b8f-93f3-3b94c3abc383}; !- Outlet Node Name

OS:Node,
  {dfc061d9-f4f1-4b48-8f60-4fc3d1644bed}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {05912337-2cad-40c0-9bdb-2406491de901}, !- Inlet Port
  {f6ab2ae9-1119-4d0b-b198-98944b1e9616}; !- Outlet Port

OS:Connection,
  {05912337-2cad-40c0-9bdb-2406491de901}, !- Handle
  {d61e5b51-5c08-4cfc-aaee-c3a8fd1802da}, !- Name
  {f5160680-b3fc-43fc-a474-b53b1ad65e82}, !- Source Object
  2,                                      !- Outlet Port
  {dfc061d9-f4f1-4b48-8f60-4fc3d1644bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ab2ae9-1119-4d0b-b198-98944b1e9616}, !- Handle
  {d1bb02bc-f370-49d2-8b2b-5e480f5c46dc}, !- Name
  {dfc061d9-f4f1-4b48-8f60-4fc3d1644bed}, !- Source Object
  3,                                      !- Outlet Port
  {f5131e09-c373-4d6c-9511-4a95a84fb522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d632fd5-50cd-4b8f-93f3-3b94c3abc383}, !- Handle
  {d11ed924-7c20-40ec-94ef-f6ceb4e40190}, !- Name
  {f5131e09-c373-4d6c-9511-4a95a84fb522}, !- Source Object
  3,                                      !- Outlet Port
  {40b0c930-c76a-41ee-ac78-68f3b6166695}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fdb6e14-a14b-41a0-b2d1-e121b7819c97}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {85c5a1e5-63d8-4c11-98ac-00465f610026}, !- Inlet Node Name
  {6f7c1814-e888-4a2a-b8b4-e69a77c9c902}; !- Outlet Node Name

OS:Node,
  {087cab5f-3a5d-4ff3-8b69-e7c763a6304d}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {6f7c1814-e888-4a2a-b8b4-e69a77c9c902}, !- Inlet Port
  {5bb6473e-075f-43b8-a6e9-c4402d20375f}; !- Outlet Port

OS:Connection,
  {85c5a1e5-63d8-4c11-98ac-00465f610026}, !- Handle
  {515085dc-1671-44a3-a843-ef2fcb4825fd}, !- Name
  {76064379-5e0f-4a8e-aac6-9f6976464edf}, !- Source Object
  3,                                      !- Outlet Port
  {5fdb6e14-a14b-41a0-b2d1-e121b7819c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7c1814-e888-4a2a-b8b4-e69a77c9c902}, !- Handle
  {c64a83f0-03e6-484e-af2d-32d48ddd4cdc}, !- Name
  {5fdb6e14-a14b-41a0-b2d1-e121b7819c97}, !- Source Object
  3,                                      !- Outlet Port
  {087cab5f-3a5d-4ff3-8b69-e7c763a6304d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb6473e-075f-43b8-a6e9-c4402d20375f}, !- Handle
  {55c457d2-97d6-4c55-a5c6-71cb9d43ffff}, !- Name
  {087cab5f-3a5d-4ff3-8b69-e7c763a6304d}, !- Source Object
  3,                                      !- Outlet Port
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9f91860-3300-4200-9b0b-2b2c623aef00}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {fa0be9e5-29fd-480b-a11f-907fbee7fe3f}, !- Inlet Node Name
  {e8737010-dd46-49a2-bf8b-0c1a8312305c}; !- Outlet Node Name

OS:Node,
  {c6781608-624e-46b9-810b-0d251c097dd2}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {29b518b4-4edc-42f7-8a9f-9b4e0ee45706}, !- Inlet Port
  {fa0be9e5-29fd-480b-a11f-907fbee7fe3f}; !- Outlet Port

OS:Connection,
  {29b518b4-4edc-42f7-8a9f-9b4e0ee45706}, !- Handle
  {d7ed3439-fe70-42f6-8c2c-606ef12660b6}, !- Name
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Source Object
  2,                                      !- Outlet Port
  {c6781608-624e-46b9-810b-0d251c097dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0be9e5-29fd-480b-a11f-907fbee7fe3f}, !- Handle
  {8ac95387-8ffb-492e-a16f-9397cdc72fe2}, !- Name
  {c6781608-624e-46b9-810b-0d251c097dd2}, !- Source Object
  3,                                      !- Outlet Port
  {b9f91860-3300-4200-9b0b-2b2c623aef00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8737010-dd46-49a2-bf8b-0c1a8312305c}, !- Handle
  {10110a38-f361-4369-9e77-beeece3fee13}, !- Name
  {b9f91860-3300-4200-9b0b-2b2c623aef00}, !- Source Object
  3,                                      !- Outlet Port
  {98400c8f-c016-487c-9cfb-6945ef674b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f984d15f-8fa0-439b-8618-40dc18190241}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a7311334-86e5-4c21-9f8e-134e31db9702}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {14b95681-63c2-466e-a7d5-c8387d9030d7}, !- Plant Side Inlet Node Name
  {5f0d5502-3333-4ef4-95a1-6276ab41338b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e22633e4-e29c-4cf0-9050-ec320efd2716}, !- Demand Side Inlet Node Name
  {6cb969f0-fc4a-48da-a3f1-548d7646e2a2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {972bddb9-c250-48ae-82aa-bff21479744b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {69301eb2-d526-4881-9d26-e61e80c03687}, !- Demand Mixer Name
  {6ed2ad62-e03d-4773-96ae-cb44ca232c53}, !- Demand Splitter Name
  {a2192204-b965-49f3-8643-ec06211fdb3e}, !- Supply Mixer Name
  {41443a84-f9ed-4a82-8714-cfc4efb43578}; !- Supply Splitter Name

OS:Node,
  {3b5cf1e1-5c78-4820-bf7c-a0c6ad847dff}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {14b95681-63c2-466e-a7d5-c8387d9030d7}, !- Inlet Port
  {a090a089-2a1c-4a99-9055-5ea317f50ca7}; !- Outlet Port

OS:Node,
  {a7311334-86e5-4c21-9f8e-134e31db9702}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {74b66d5f-3b46-4483-92b3-29d0aa530d18}, !- Inlet Port
  {5f0d5502-3333-4ef4-95a1-6276ab41338b}; !- Outlet Port

OS:Node,
  {0ba5ab68-c855-4e26-9eb3-fb8f019a33b5}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {88df644f-9718-41e2-b03f-a6883c77238e}, !- Inlet Port
  {30379292-3f85-4307-afa9-c1bd8fbdb8d9}; !- Outlet Port

OS:Connector:Mixer,
  {a2192204-b965-49f3-8643-ec06211fdb3e}, !- Handle
  Connector Mixer 9,                      !- Name
  {f2fb6e71-f2ff-46ed-b6ce-ab369b126802}, !- Outlet Branch Name
  {de577464-f637-4273-ba93-48f9289df55a}, !- Inlet Branch Name 1
  {b2a38502-7c0a-4da0-9988-a60be1222728}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {41443a84-f9ed-4a82-8714-cfc4efb43578}, !- Handle
  Connector Splitter 9,                   !- Name
  {bb8dd5ca-acc1-4a0b-9af9-07c75b9b68cd}, !- Inlet Branch Name
  {88df644f-9718-41e2-b03f-a6883c77238e}, !- Outlet Branch Name 1
  {45647345-3626-4fab-a891-7bfc4c399b41}; !- Outlet Branch Name 2

OS:Connection,
  {14b95681-63c2-466e-a7d5-c8387d9030d7}, !- Handle
  {e2e9c1ad-665f-4335-b021-7bdec56958a1}, !- Name
  {f984d15f-8fa0-439b-8618-40dc18190241}, !- Source Object
  14,                                     !- Outlet Port
  {3b5cf1e1-5c78-4820-bf7c-a0c6ad847dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88df644f-9718-41e2-b03f-a6883c77238e}, !- Handle
  {fb59ae9d-7130-44c0-9db4-0861575aae83}, !- Name
  {41443a84-f9ed-4a82-8714-cfc4efb43578}, !- Source Object
  3,                                      !- Outlet Port
  {0ba5ab68-c855-4e26-9eb3-fb8f019a33b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0d5502-3333-4ef4-95a1-6276ab41338b}, !- Handle
  {c6489612-f12a-437a-97db-c93bbe471cac}, !- Name
  {a7311334-86e5-4c21-9f8e-134e31db9702}, !- Source Object
  3,                                      !- Outlet Port
  {f984d15f-8fa0-439b-8618-40dc18190241}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0f68ebe4-ab49-4e8f-9093-616588d953b2}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {e22633e4-e29c-4cf0-9050-ec320efd2716}, !- Inlet Port
  {daf8aadc-9239-4b8e-8d33-6114b7654bb2}; !- Outlet Port

OS:Node,
  {0c9f7430-3932-4fd5-947d-49f0b5ddbdbd}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {a9b486ac-c21c-4098-b602-ce0c00763885}, !- Inlet Port
  {6cb969f0-fc4a-48da-a3f1-548d7646e2a2}; !- Outlet Port

OS:Node,
  {26c13f2e-87f1-49da-9523-1905bd518b54}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {ae192353-dd81-4cbd-80f8-2aee9dab72fa}, !- Inlet Port
  {e98a5b50-864d-435c-ac03-1a9ea0f1c335}; !- Outlet Port

OS:Connector:Mixer,
  {69301eb2-d526-4881-9d26-e61e80c03687}, !- Handle
  Connector Mixer 10,                     !- Name
  {d403109b-5330-456b-822d-636603ade606}, !- Outlet Branch Name
  {2c3b160e-d73c-4539-b579-dbe39d711ebd}, !- Inlet Branch Name 1
  {713899e8-0b05-4e46-ad6d-a76f37f06cf9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6ed2ad62-e03d-4773-96ae-cb44ca232c53}, !- Handle
  Connector Splitter 10,                  !- Name
  {281d21c1-2cac-4676-9fa2-05e1ef3e69c0}, !- Inlet Branch Name
  {ae192353-dd81-4cbd-80f8-2aee9dab72fa}, !- Outlet Branch Name 1
  {612c2d58-eb5d-4114-bcf5-9fe8b56243e5}; !- Outlet Branch Name 2

OS:Connection,
  {e22633e4-e29c-4cf0-9050-ec320efd2716}, !- Handle
  {a4d9b116-151d-4da5-b44d-dc172a327c70}, !- Name
  {f984d15f-8fa0-439b-8618-40dc18190241}, !- Source Object
  17,                                     !- Outlet Port
  {0f68ebe4-ab49-4e8f-9093-616588d953b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae192353-dd81-4cbd-80f8-2aee9dab72fa}, !- Handle
  {dcad8a66-62e6-43e6-8d1d-bbe11ac055e6}, !- Name
  {6ed2ad62-e03d-4773-96ae-cb44ca232c53}, !- Source Object
  3,                                      !- Outlet Port
  {26c13f2e-87f1-49da-9523-1905bd518b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb969f0-fc4a-48da-a3f1-548d7646e2a2}, !- Handle
  {50b1fd75-bb19-4434-8945-eeb2f6c8e17c}, !- Name
  {0c9f7430-3932-4fd5-947d-49f0b5ddbdbd}, !- Source Object
  3,                                      !- Outlet Port
  {f984d15f-8fa0-439b-8618-40dc18190241}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {32a526e8-a620-41d8-b106-610c4a3fb1ad}, !- Handle
  {f984d15f-8fa0-439b-8618-40dc18190241}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {972bddb9-c250-48ae-82aa-bff21479744b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {7e9fb9e6-e7dc-46bc-8102-ab3ab647c4a1}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a7311334-86e5-4c21-9f8e-134e31db9702}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c9954364-b9d6-486d-9bb1-933e82ab5841}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {a090a089-2a1c-4a99-9055-5ea317f50ca7}, !- Inlet Node Name
  {ba5e6838-b539-4304-8783-1844a83929ed}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {221df9b7-3550-48a7-b309-7935c00cf275}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {ba5e6838-b539-4304-8783-1844a83929ed}, !- Inlet Port
  {bb8dd5ca-acc1-4a0b-9af9-07c75b9b68cd}; !- Outlet Port

OS:Connection,
  {a090a089-2a1c-4a99-9055-5ea317f50ca7}, !- Handle
  {23170cdf-44cc-4215-b0c9-dad3171d2cd7}, !- Name
  {3b5cf1e1-5c78-4820-bf7c-a0c6ad847dff}, !- Source Object
  3,                                      !- Outlet Port
  {c9954364-b9d6-486d-9bb1-933e82ab5841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5e6838-b539-4304-8783-1844a83929ed}, !- Handle
  {e0990f7c-d161-4e0b-a23a-4ad7f867da32}, !- Name
  {c9954364-b9d6-486d-9bb1-933e82ab5841}, !- Source Object
  3,                                      !- Outlet Port
  {221df9b7-3550-48a7-b309-7935c00cf275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8dd5ca-acc1-4a0b-9af9-07c75b9b68cd}, !- Handle
  {355a37d6-0f26-4ef3-9014-a6c3d0ac3c9c}, !- Name
  {221df9b7-3550-48a7-b309-7935c00cf275}, !- Source Object
  3,                                      !- Outlet Port
  {41443a84-f9ed-4a82-8714-cfc4efb43578}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {f4db3699-761a-4ef6-a49f-3a5c56d61799}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  {30379292-3f85-4307-afa9-c1bd8fbdb8d9}, !- Water Inlet Node
  {f7efc195-6170-4f74-b32e-41390ee3b8fb}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88888888888889,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {03d675ac-45ea-42b9-b5f1-fbc72e862bd1}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {524c5f90-e8c8-4af8-89e6-bf310b2a02e0}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {03d675ac-45ea-42b9-b5f1-fbc72e862bd1}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6295ae22-de82-4a5c-ae22-e886e18a1a1a}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {f7efc195-6170-4f74-b32e-41390ee3b8fb}, !- Inlet Port
  {de577464-f637-4273-ba93-48f9289df55a}; !- Outlet Port

OS:Connection,
  {30379292-3f85-4307-afa9-c1bd8fbdb8d9}, !- Handle
  {367ec58f-307c-42ff-830f-8cf94fa9b8da}, !- Name
  {0ba5ab68-c855-4e26-9eb3-fb8f019a33b5}, !- Source Object
  3,                                      !- Outlet Port
  {f4db3699-761a-4ef6-a49f-3a5c56d61799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7efc195-6170-4f74-b32e-41390ee3b8fb}, !- Handle
  {87ad6fea-982c-46f0-b23d-429d9f108ca3}, !- Name
  {f4db3699-761a-4ef6-a49f-3a5c56d61799}, !- Source Object
  3,                                      !- Outlet Port
  {6295ae22-de82-4a5c-ae22-e886e18a1a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de577464-f637-4273-ba93-48f9289df55a}, !- Handle
  {19e1088e-6f17-4ed0-a624-df3e222c8da1}, !- Name
  {6295ae22-de82-4a5c-ae22-e886e18a1a1a}, !- Source Object
  3,                                      !- Outlet Port
  {a2192204-b965-49f3-8643-ec06211fdb3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51b529cb-576a-4354-81e0-376cb229bce5}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {3e94ed84-4100-4c44-9c6e-36b055bb5249}, !- Inlet Node Name
  {81e0911a-0dab-4158-8d2d-66d2d3cc7131}; !- Outlet Node Name

OS:Node,
  {f8813545-8ca6-4d2c-ac64-464e4eed43cb}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {45647345-3626-4fab-a891-7bfc4c399b41}, !- Inlet Port
  {3e94ed84-4100-4c44-9c6e-36b055bb5249}; !- Outlet Port

OS:Connection,
  {45647345-3626-4fab-a891-7bfc4c399b41}, !- Handle
  {6c871fe3-e091-47b2-8ee8-26e58eec9bf1}, !- Name
  {41443a84-f9ed-4a82-8714-cfc4efb43578}, !- Source Object
  4,                                      !- Outlet Port
  {f8813545-8ca6-4d2c-ac64-464e4eed43cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cddcfdc6-1a38-469e-b0c9-f451cb26d3ab}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {81e0911a-0dab-4158-8d2d-66d2d3cc7131}, !- Inlet Port
  {b2a38502-7c0a-4da0-9988-a60be1222728}; !- Outlet Port

OS:Connection,
  {3e94ed84-4100-4c44-9c6e-36b055bb5249}, !- Handle
  {46c9cdf9-5391-47cf-a97b-00e9f5c9e1ab}, !- Name
  {f8813545-8ca6-4d2c-ac64-464e4eed43cb}, !- Source Object
  3,                                      !- Outlet Port
  {51b529cb-576a-4354-81e0-376cb229bce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e0911a-0dab-4158-8d2d-66d2d3cc7131}, !- Handle
  {fcf273ce-d041-4a96-a19c-c4ef754965bb}, !- Name
  {51b529cb-576a-4354-81e0-376cb229bce5}, !- Source Object
  3,                                      !- Outlet Port
  {cddcfdc6-1a38-469e-b0c9-f451cb26d3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a38502-7c0a-4da0-9988-a60be1222728}, !- Handle
  {d3138d41-321e-41fa-b847-2665f7042f33}, !- Name
  {cddcfdc6-1a38-469e-b0c9-f451cb26d3ab}, !- Source Object
  3,                                      !- Outlet Port
  {a2192204-b965-49f3-8643-ec06211fdb3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6503547b-859b-4abb-bef4-0ec4cca4b791}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {e98a5b50-864d-435c-ac03-1a9ea0f1c335}, !- Inlet Node Name
  {7631747d-8a1c-4235-a24a-208951f72e8f}; !- Outlet Node Name

OS:Node,
  {2bc1bcd8-bc6a-4cca-ae68-b051b8517ce2}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {7631747d-8a1c-4235-a24a-208951f72e8f}, !- Inlet Port
  {2c3b160e-d73c-4539-b579-dbe39d711ebd}; !- Outlet Port

OS:Connection,
  {e98a5b50-864d-435c-ac03-1a9ea0f1c335}, !- Handle
  {2f78a32a-2f6d-4e67-a2a9-93a6c28650ff}, !- Name
  {26c13f2e-87f1-49da-9523-1905bd518b54}, !- Source Object
  3,                                      !- Outlet Port
  {6503547b-859b-4abb-bef4-0ec4cca4b791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7631747d-8a1c-4235-a24a-208951f72e8f}, !- Handle
  {3c720e88-8706-41c5-a4ae-9e605250cf07}, !- Name
  {6503547b-859b-4abb-bef4-0ec4cca4b791}, !- Source Object
  3,                                      !- Outlet Port
  {2bc1bcd8-bc6a-4cca-ae68-b051b8517ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3b160e-d73c-4539-b579-dbe39d711ebd}, !- Handle
  {53024ae8-b5eb-41b6-8c45-9c65c9e3244d}, !- Name
  {2bc1bcd8-bc6a-4cca-ae68-b051b8517ce2}, !- Source Object
  3,                                      !- Outlet Port
  {69301eb2-d526-4881-9d26-e61e80c03687}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a56ace2c-eee4-4256-8829-5af8addb7290}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {7458767f-723b-4b79-8c59-d550534fb83e}, !- Inlet Node Name
  {74b66d5f-3b46-4483-92b3-29d0aa530d18}; !- Outlet Node Name

OS:Node,
  {3809b34c-8267-4c6e-a76b-b2f7d7c82498}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {f2fb6e71-f2ff-46ed-b6ce-ab369b126802}, !- Inlet Port
  {7458767f-723b-4b79-8c59-d550534fb83e}; !- Outlet Port

OS:Connection,
  {f2fb6e71-f2ff-46ed-b6ce-ab369b126802}, !- Handle
  {5c1300d6-c851-4ae6-9840-1e38d9a10ba4}, !- Name
  {a2192204-b965-49f3-8643-ec06211fdb3e}, !- Source Object
  2,                                      !- Outlet Port
  {3809b34c-8267-4c6e-a76b-b2f7d7c82498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7458767f-723b-4b79-8c59-d550534fb83e}, !- Handle
  {2a676725-73cf-48b6-9860-fea6524aafeb}, !- Name
  {3809b34c-8267-4c6e-a76b-b2f7d7c82498}, !- Source Object
  3,                                      !- Outlet Port
  {a56ace2c-eee4-4256-8829-5af8addb7290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b66d5f-3b46-4483-92b3-29d0aa530d18}, !- Handle
  {49bc37a7-278c-40d5-933c-54ef29d84bf7}, !- Name
  {a56ace2c-eee4-4256-8829-5af8addb7290}, !- Source Object
  3,                                      !- Outlet Port
  {a7311334-86e5-4c21-9f8e-134e31db9702}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {deb20177-cf1d-403d-aa6a-3c2883801e66}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {daf8aadc-9239-4b8e-8d33-6114b7654bb2}, !- Inlet Node Name
  {5b572274-9cec-439c-8ab7-009d083205a8}; !- Outlet Node Name

OS:Node,
  {d29102d7-090d-483f-b7cb-cef0f228fc99}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {5b572274-9cec-439c-8ab7-009d083205a8}, !- Inlet Port
  {281d21c1-2cac-4676-9fa2-05e1ef3e69c0}; !- Outlet Port

OS:Connection,
  {daf8aadc-9239-4b8e-8d33-6114b7654bb2}, !- Handle
  {35ffc288-22aa-4484-89cf-d0a6234fb97a}, !- Name
  {0f68ebe4-ab49-4e8f-9093-616588d953b2}, !- Source Object
  3,                                      !- Outlet Port
  {deb20177-cf1d-403d-aa6a-3c2883801e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b572274-9cec-439c-8ab7-009d083205a8}, !- Handle
  {3b226250-2518-4ea7-bc5f-e5e2448aa898}, !- Name
  {deb20177-cf1d-403d-aa6a-3c2883801e66}, !- Source Object
  3,                                      !- Outlet Port
  {d29102d7-090d-483f-b7cb-cef0f228fc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281d21c1-2cac-4676-9fa2-05e1ef3e69c0}, !- Handle
  {566568e0-3bfb-4607-ab80-7e0629c356f8}, !- Name
  {d29102d7-090d-483f-b7cb-cef0f228fc99}, !- Source Object
  3,                                      !- Outlet Port
  {6ed2ad62-e03d-4773-96ae-cb44ca232c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70b8ac2b-0062-4f21-add0-afaecf968aad}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {07d9bab6-70cf-4f79-976c-65e5f645f3ae}, !- Inlet Node Name
  {a9b486ac-c21c-4098-b602-ce0c00763885}; !- Outlet Node Name

OS:Node,
  {e3068992-f80a-434f-8fb0-0371bfdea6b4}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {d403109b-5330-456b-822d-636603ade606}, !- Inlet Port
  {07d9bab6-70cf-4f79-976c-65e5f645f3ae}; !- Outlet Port

OS:Connection,
  {d403109b-5330-456b-822d-636603ade606}, !- Handle
  {415226f2-e5dc-495f-bcca-af1dbea730ea}, !- Name
  {69301eb2-d526-4881-9d26-e61e80c03687}, !- Source Object
  2,                                      !- Outlet Port
  {e3068992-f80a-434f-8fb0-0371bfdea6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d9bab6-70cf-4f79-976c-65e5f645f3ae}, !- Handle
  {1f6ab7bf-22fa-4e83-8545-487309ae6cb9}, !- Name
  {e3068992-f80a-434f-8fb0-0371bfdea6b4}, !- Source Object
  3,                                      !- Outlet Port
  {70b8ac2b-0062-4f21-add0-afaecf968aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b486ac-c21c-4098-b602-ce0c00763885}, !- Handle
  {233b0ca9-debf-4253-92ea-456e0311e3a3}, !- Name
  {70b8ac2b-0062-4f21-add0-afaecf968aad}, !- Source Object
  3,                                      !- Outlet Port
  {0c9f7430-3932-4fd5-947d-49f0b5ddbdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {3452dd17-24ef-43e7-ad76-4b4eabc70389}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f329d546-0963-42eb-a11d-85df404e0d6d}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {408a8185-1fa4-4212-b926-fbd62e8dbadc}, !- Plant Side Inlet Node Name
  {3463e924-9a1c-46f3-bcb5-6dc9c4a598fc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {63ebf4a5-a7f8-4dae-a411-7a1042fa873b}, !- Demand Side Inlet Node Name
  {01239233-d043-4f1d-980b-6d5807bef453}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1e2dc18e-7c22-4397-9d7b-92cf243ac908}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Demand Mixer Name
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Demand Splitter Name
  {6bf239e4-2eaa-4afc-b0ff-e49107cde455}, !- Supply Mixer Name
  {11650f18-3b7f-435b-9d02-640b2e09f847}; !- Supply Splitter Name

OS:Node,
  {b31cb0a1-6c55-4d8e-8a1f-bb240463ca4c}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {408a8185-1fa4-4212-b926-fbd62e8dbadc}, !- Inlet Port
  {9268240e-4e3b-41e2-921b-61db2abf9446}; !- Outlet Port

OS:Node,
  {f329d546-0963-42eb-a11d-85df404e0d6d}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {5df52d0e-5f48-4fd8-a6fb-c57983c8c019}, !- Inlet Port
  {3463e924-9a1c-46f3-bcb5-6dc9c4a598fc}; !- Outlet Port

OS:Node,
  {f069c80b-b9ee-4cdb-a9a2-4e6c7ddbc5dc}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {bb6589a6-3d6b-4cfc-8049-4f79d9e39e28}, !- Inlet Port
  {38245819-87ad-4121-86c2-5db9ac72d908}; !- Outlet Port

OS:Connector:Mixer,
  {6bf239e4-2eaa-4afc-b0ff-e49107cde455}, !- Handle
  Connector Mixer 11,                     !- Name
  {542ff169-64a7-4cda-94a5-630f59661e3b}, !- Outlet Branch Name
  {d2a9d5b2-addc-49eb-9e08-873ec79d48a2}, !- Inlet Branch Name 1
  {4c4516f3-3127-48c5-a266-bc23f23f8aa4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {11650f18-3b7f-435b-9d02-640b2e09f847}, !- Handle
  Connector Splitter 11,                  !- Name
  {3dfd6dc4-c9f0-41f5-86a2-9b38ccdcdd8d}, !- Inlet Branch Name
  {bb6589a6-3d6b-4cfc-8049-4f79d9e39e28}, !- Outlet Branch Name 1
  {c2f9a887-5e39-418d-a129-f1e966d5d250}; !- Outlet Branch Name 2

OS:Connection,
  {408a8185-1fa4-4212-b926-fbd62e8dbadc}, !- Handle
  {b049ac5a-4c05-4469-80f0-bac519011144}, !- Name
  {3452dd17-24ef-43e7-ad76-4b4eabc70389}, !- Source Object
  14,                                     !- Outlet Port
  {b31cb0a1-6c55-4d8e-8a1f-bb240463ca4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6589a6-3d6b-4cfc-8049-4f79d9e39e28}, !- Handle
  {33c90c44-26e8-4e05-b59e-1d378821f068}, !- Name
  {11650f18-3b7f-435b-9d02-640b2e09f847}, !- Source Object
  3,                                      !- Outlet Port
  {f069c80b-b9ee-4cdb-a9a2-4e6c7ddbc5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3463e924-9a1c-46f3-bcb5-6dc9c4a598fc}, !- Handle
  {6c4153da-4d1c-4350-bb1d-622afe30d0f3}, !- Name
  {f329d546-0963-42eb-a11d-85df404e0d6d}, !- Source Object
  3,                                      !- Outlet Port
  {3452dd17-24ef-43e7-ad76-4b4eabc70389}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {695c8123-2d25-4be5-8bab-4cc340e2fa99}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {63ebf4a5-a7f8-4dae-a411-7a1042fa873b}, !- Inlet Port
  {bf1937c0-5d6e-48f3-b279-34f158bb3525}; !- Outlet Port

OS:Node,
  {6a1ea97d-ae17-41ee-9b89-0b891ee914e1}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {abb542ad-e741-4622-b8a2-27299ce7b2ef}, !- Inlet Port
  {01239233-d043-4f1d-980b-6d5807bef453}; !- Outlet Port

OS:Node,
  {38b2d35d-c3db-4237-9b76-953b20b56abe}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {d62c53ed-033f-4933-8aa3-374b13a6b08f}, !- Inlet Port
  {1e5d636d-dcab-4170-9f48-2d20e3420896}; !- Outlet Port

OS:Connector:Mixer,
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Handle
  Connector Mixer 12,                     !- Name
  {65420c2f-10f4-4e14-ac9b-8bb7667ed8db}, !- Outlet Branch Name
  {f48b0972-b91a-4ad7-b8c9-ae3c74e03702}, !- Inlet Branch Name 1
  {d7cedd9c-8385-4068-8b87-03d3b8e611dd}, !- Inlet Branch Name 2
  {badbc6e0-26d3-4938-be31-e19585c3faa8}, !- Inlet Branch Name 3
  {181eaa23-b6c1-435a-8b8e-2e0f0be740c0}, !- Inlet Branch Name 4
  {03f4e969-14af-4ca2-a1bb-de387a48b0d9}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Handle
  Connector Splitter 12,                  !- Name
  {93277484-62f6-4534-b012-c4e492c04b0d}, !- Inlet Branch Name
  {d62c53ed-033f-4933-8aa3-374b13a6b08f}, !- Outlet Branch Name 1
  {ad000e0e-38c8-4692-89e8-c03be38b8a29}, !- Outlet Branch Name 2
  {a3f08505-ca4b-4568-9f7d-7781b713a5d8}, !- Outlet Branch Name 3
  {f41bb7d7-fc11-4498-b617-4706fca5cd5e}, !- Outlet Branch Name 4
  {2410e1fe-3bcf-4cfc-bf59-9b7b383d8a9f}; !- Outlet Branch Name 5

OS:Connection,
  {63ebf4a5-a7f8-4dae-a411-7a1042fa873b}, !- Handle
  {1e97f089-9357-4bf1-8b76-24ec0a9785c3}, !- Name
  {3452dd17-24ef-43e7-ad76-4b4eabc70389}, !- Source Object
  17,                                     !- Outlet Port
  {695c8123-2d25-4be5-8bab-4cc340e2fa99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62c53ed-033f-4933-8aa3-374b13a6b08f}, !- Handle
  {e6c7d9e9-9383-4060-ab73-40713592c11b}, !- Name
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Source Object
  3,                                      !- Outlet Port
  {38b2d35d-c3db-4237-9b76-953b20b56abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01239233-d043-4f1d-980b-6d5807bef453}, !- Handle
  {847137b9-4baa-4303-8d04-74d821625096}, !- Name
  {6a1ea97d-ae17-41ee-9b89-0b891ee914e1}, !- Source Object
  3,                                      !- Outlet Port
  {3452dd17-24ef-43e7-ad76-4b4eabc70389}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7ad01ec3-dd9b-4cf9-9396-829c9a66545a}, !- Handle
  {3452dd17-24ef-43e7-ad76-4b4eabc70389}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1e2dc18e-7c22-4397-9d7b-92cf243ac908}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {390f6d9e-a7de-4a31-a095-e4cd81837dcd}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {7a073a56-ac72-46b8-98bc-fcbeb741030b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a073a56-ac72-46b8-98bc-fcbeb741030b}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {83b0b1b5-cae9-4a62-a4d4-4c81f34dee8a}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {390f6d9e-a7de-4a31-a095-e4cd81837dcd}, !- Schedule Name
  {f329d546-0963-42eb-a11d-85df404e0d6d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {087cb5b1-10df-44ef-bc00-1d8a597da135}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {9268240e-4e3b-41e2-921b-61db2abf9446}, !- Inlet Node Name
  {1b7942c4-98b1-468d-b024-351e5bd7eee2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {39163ca6-39ef-4ef2-9356-86b292b4399c}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {1b7942c4-98b1-468d-b024-351e5bd7eee2}, !- Inlet Port
  {3dfd6dc4-c9f0-41f5-86a2-9b38ccdcdd8d}; !- Outlet Port

OS:Connection,
  {9268240e-4e3b-41e2-921b-61db2abf9446}, !- Handle
  {cd8f6b8b-bfe3-41fc-b17e-699d45974608}, !- Name
  {b31cb0a1-6c55-4d8e-8a1f-bb240463ca4c}, !- Source Object
  3,                                      !- Outlet Port
  {087cb5b1-10df-44ef-bc00-1d8a597da135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7942c4-98b1-468d-b024-351e5bd7eee2}, !- Handle
  {ca095bd8-dfa7-4fdc-a3c2-b9c729c9d68e}, !- Name
  {087cb5b1-10df-44ef-bc00-1d8a597da135}, !- Source Object
  3,                                      !- Outlet Port
  {39163ca6-39ef-4ef2-9356-86b292b4399c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfd6dc4-c9f0-41f5-86a2-9b38ccdcdd8d}, !- Handle
  {99e8fe3e-0fca-4760-8ad7-87ad14682107}, !- Name
  {39163ca6-39ef-4ef2-9356-86b292b4399c}, !- Source Object
  3,                                      !- Outlet Port
  {11650f18-3b7f-435b-9d02-640b2e09f847}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {faec05f1-64f9-467a-b5d3-ee288b431bfa}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {d1d0594c-fc75-43d0-9899-2fb55d61e6b2}, !- Inlet Node Name
  {4c98e191-914c-4490-a7db-d916adfacadb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8c996169-e073-4968-8526-338a469f3bee}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {4c98e191-914c-4490-a7db-d916adfacadb}, !- Inlet Port
  {93277484-62f6-4534-b012-c4e492c04b0d}; !- Outlet Port

OS:Connection,
  {4c98e191-914c-4490-a7db-d916adfacadb}, !- Handle
  {80b17d8d-6491-4c7a-9164-860c08a7884f}, !- Name
  {faec05f1-64f9-467a-b5d3-ee288b431bfa}, !- Source Object
  3,                                      !- Outlet Port
  {8c996169-e073-4968-8526-338a469f3bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93277484-62f6-4534-b012-c4e492c04b0d}, !- Handle
  {05c89998-4214-4da7-b487-225b5d2f5164}, !- Name
  {8c996169-e073-4968-8526-338a469f3bee}, !- Source Object
  3,                                      !- Outlet Port
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {fc6db7fb-4efb-492a-a023-742f6ff41ff4}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {11f68c8a-5ab6-45a7-a15e-b2ad13e81c1a}, !- Cooling Capacity Function of Temperature Curve Name
  {fae9ac71-7132-4c00-b208-1c9813d4cff2}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c500dc78-823e-4330-be27-02710b7d5014}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {38245819-87ad-4121-86c2-5db9ac72d908}, !- Chilled Water Inlet Node Name
  {82f6d98b-e7f8-42e8-8ae8-6f8a6b53b615}, !- Chilled Water Outlet Node Name
  {205a3ce4-b372-41a6-8063-f5e130de21c2}, !- Condenser Inlet Node Name
  {f6d904b8-4603-4d2c-9dc3-d7ae46152294}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {11f68c8a-5ab6-45a7-a15e-b2ad13e81c1a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {fae9ac71-7132-4c00-b208-1c9813d4cff2}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c500dc78-823e-4330-be27-02710b7d5014}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b5904743-f158-42bf-baeb-b922a3560f17}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {82f6d98b-e7f8-42e8-8ae8-6f8a6b53b615}, !- Inlet Port
  {d2a9d5b2-addc-49eb-9e08-873ec79d48a2}; !- Outlet Port

OS:Connection,
  {38245819-87ad-4121-86c2-5db9ac72d908}, !- Handle
  {93c0db31-f0bd-458f-9748-e3143de5a3dc}, !- Name
  {f069c80b-b9ee-4cdb-a9a2-4e6c7ddbc5dc}, !- Source Object
  3,                                      !- Outlet Port
  {fc6db7fb-4efb-492a-a023-742f6ff41ff4}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {82f6d98b-e7f8-42e8-8ae8-6f8a6b53b615}, !- Handle
  {22daa117-4b8f-446a-a7f6-e506248023dd}, !- Name
  {fc6db7fb-4efb-492a-a023-742f6ff41ff4}, !- Source Object
  16,                                     !- Outlet Port
  {b5904743-f158-42bf-baeb-b922a3560f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a9d5b2-addc-49eb-9e08-873ec79d48a2}, !- Handle
  {7fbf4818-c16b-4d9f-b292-95fda2228bd4}, !- Name
  {b5904743-f158-42bf-baeb-b922a3560f17}, !- Source Object
  3,                                      !- Outlet Port
  {6bf239e4-2eaa-4afc-b0ff-e49107cde455}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ff896fc-986e-41dd-b893-c3e5ca12cc56}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {612c2d58-eb5d-4114-bcf5-9fe8b56243e5}, !- Inlet Port
  {205a3ce4-b372-41a6-8063-f5e130de21c2}; !- Outlet Port

OS:Connection,
  {612c2d58-eb5d-4114-bcf5-9fe8b56243e5}, !- Handle
  {e8271eee-7b9d-4065-ad78-3d4f955576f1}, !- Name
  {6ed2ad62-e03d-4773-96ae-cb44ca232c53}, !- Source Object
  4,                                      !- Outlet Port
  {3ff896fc-986e-41dd-b893-c3e5ca12cc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0a59622-279c-4c37-8659-577fd7b40447}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {f6d904b8-4603-4d2c-9dc3-d7ae46152294}, !- Inlet Port
  {713899e8-0b05-4e46-ad6d-a76f37f06cf9}; !- Outlet Port

OS:Connection,
  {205a3ce4-b372-41a6-8063-f5e130de21c2}, !- Handle
  {ffd92abb-b248-44c8-b275-7cc8e1c14246}, !- Name
  {3ff896fc-986e-41dd-b893-c3e5ca12cc56}, !- Source Object
  3,                                      !- Outlet Port
  {fc6db7fb-4efb-492a-a023-742f6ff41ff4}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f6d904b8-4603-4d2c-9dc3-d7ae46152294}, !- Handle
  {12eb00db-9013-4b83-bc42-bc8c155fa178}, !- Name
  {fc6db7fb-4efb-492a-a023-742f6ff41ff4}, !- Source Object
  18,                                     !- Outlet Port
  {d0a59622-279c-4c37-8659-577fd7b40447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713899e8-0b05-4e46-ad6d-a76f37f06cf9}, !- Handle
  {c4c28f12-41ff-4518-b4e3-00380a245c21}, !- Name
  {d0a59622-279c-4c37-8659-577fd7b40447}, !- Source Object
  3,                                      !- Outlet Port
  {69301eb2-d526-4881-9d26-e61e80c03687}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e4c6175-38fb-4f0a-98cc-0b81c77c4fd2}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {97923d06-0873-4b1a-885d-81826d6b70f7}, !- Inlet Node Name
  {9b7c8aa6-48ca-4003-859d-6310250e5679}; !- Outlet Node Name

OS:Node,
  {be462d51-2a94-4e0e-a2d5-2c4a17f2253b}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {c2f9a887-5e39-418d-a129-f1e966d5d250}, !- Inlet Port
  {97923d06-0873-4b1a-885d-81826d6b70f7}; !- Outlet Port

OS:Connection,
  {c2f9a887-5e39-418d-a129-f1e966d5d250}, !- Handle
  {281d1dae-6cd6-4e17-a0bb-d04e59e68bfa}, !- Name
  {11650f18-3b7f-435b-9d02-640b2e09f847}, !- Source Object
  4,                                      !- Outlet Port
  {be462d51-2a94-4e0e-a2d5-2c4a17f2253b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f7ce796-2dfa-4c8e-aa95-d7fd47032852}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9b7c8aa6-48ca-4003-859d-6310250e5679}, !- Inlet Port
  {4c4516f3-3127-48c5-a266-bc23f23f8aa4}; !- Outlet Port

OS:Connection,
  {97923d06-0873-4b1a-885d-81826d6b70f7}, !- Handle
  {62e32b08-21bd-466c-9778-e0d4dbd8b6f8}, !- Name
  {be462d51-2a94-4e0e-a2d5-2c4a17f2253b}, !- Source Object
  3,                                      !- Outlet Port
  {6e4c6175-38fb-4f0a-98cc-0b81c77c4fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7c8aa6-48ca-4003-859d-6310250e5679}, !- Handle
  {bcc7d0b6-be0f-4615-9100-a5876e8615fb}, !- Name
  {6e4c6175-38fb-4f0a-98cc-0b81c77c4fd2}, !- Source Object
  3,                                      !- Outlet Port
  {6f7ce796-2dfa-4c8e-aa95-d7fd47032852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4516f3-3127-48c5-a266-bc23f23f8aa4}, !- Handle
  {3f085bb1-ec3a-4fa3-bf27-3f59d93a726f}, !- Name
  {6f7ce796-2dfa-4c8e-aa95-d7fd47032852}, !- Source Object
  3,                                      !- Outlet Port
  {6bf239e4-2eaa-4afc-b0ff-e49107cde455}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf8f4f31-f02c-4793-ab24-0b292f7e3742}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {1e5d636d-dcab-4170-9f48-2d20e3420896}, !- Inlet Node Name
  {81f023c1-61c1-4624-853d-c218967ae6b7}; !- Outlet Node Name

OS:Node,
  {7aaea6a9-f7c1-417f-9ae6-a51e1ba552ac}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {81f023c1-61c1-4624-853d-c218967ae6b7}, !- Inlet Port
  {f48b0972-b91a-4ad7-b8c9-ae3c74e03702}; !- Outlet Port

OS:Connection,
  {1e5d636d-dcab-4170-9f48-2d20e3420896}, !- Handle
  {a20e4a00-46d8-4a76-8d9a-7bccd91efaae}, !- Name
  {38b2d35d-c3db-4237-9b76-953b20b56abe}, !- Source Object
  3,                                      !- Outlet Port
  {cf8f4f31-f02c-4793-ab24-0b292f7e3742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f023c1-61c1-4624-853d-c218967ae6b7}, !- Handle
  {c0bac19d-21a2-4147-99a3-09710e8808ad}, !- Name
  {cf8f4f31-f02c-4793-ab24-0b292f7e3742}, !- Source Object
  3,                                      !- Outlet Port
  {7aaea6a9-f7c1-417f-9ae6-a51e1ba552ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48b0972-b91a-4ad7-b8c9-ae3c74e03702}, !- Handle
  {7ba71972-cacc-4b73-b571-71cb1f759ed8}, !- Name
  {7aaea6a9-f7c1-417f-9ae6-a51e1ba552ac}, !- Source Object
  3,                                      !- Outlet Port
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed3c054b-4f5a-4d63-a13d-7fa55aecef7d}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {32057a68-f4af-4c85-9bd6-9d343631a2db}, !- Inlet Node Name
  {5df52d0e-5f48-4fd8-a6fb-c57983c8c019}; !- Outlet Node Name

OS:Node,
  {4d8eb93f-4224-4b29-a2e2-c2bff7b64aa7}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {542ff169-64a7-4cda-94a5-630f59661e3b}, !- Inlet Port
  {32057a68-f4af-4c85-9bd6-9d343631a2db}; !- Outlet Port

OS:Connection,
  {542ff169-64a7-4cda-94a5-630f59661e3b}, !- Handle
  {af0c3895-d03a-4cc2-927a-d1e27ee4d958}, !- Name
  {6bf239e4-2eaa-4afc-b0ff-e49107cde455}, !- Source Object
  2,                                      !- Outlet Port
  {4d8eb93f-4224-4b29-a2e2-c2bff7b64aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32057a68-f4af-4c85-9bd6-9d343631a2db}, !- Handle
  {af90b2ec-4772-4191-8417-6adf6251476f}, !- Name
  {4d8eb93f-4224-4b29-a2e2-c2bff7b64aa7}, !- Source Object
  3,                                      !- Outlet Port
  {ed3c054b-4f5a-4d63-a13d-7fa55aecef7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df52d0e-5f48-4fd8-a6fb-c57983c8c019}, !- Handle
  {7494861f-5197-4eea-b8bd-f8db1a1a2039}, !- Name
  {ed3c054b-4f5a-4d63-a13d-7fa55aecef7d}, !- Source Object
  3,                                      !- Outlet Port
  {f329d546-0963-42eb-a11d-85df404e0d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62d2d329-c49a-473e-a77d-2aee4a1ef85a}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {bf1937c0-5d6e-48f3-b279-34f158bb3525}, !- Inlet Node Name
  {bb6afeb4-0f3b-4cdf-a93c-6b67df422d37}; !- Outlet Node Name

OS:Node,
  {946276f2-3122-4dba-8534-f743f465fa0a}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {bb6afeb4-0f3b-4cdf-a93c-6b67df422d37}, !- Inlet Port
  {d1d0594c-fc75-43d0-9899-2fb55d61e6b2}; !- Outlet Port

OS:Connection,
  {bf1937c0-5d6e-48f3-b279-34f158bb3525}, !- Handle
  {929fb062-351b-4d25-ba53-0b51785a2364}, !- Name
  {695c8123-2d25-4be5-8bab-4cc340e2fa99}, !- Source Object
  3,                                      !- Outlet Port
  {62d2d329-c49a-473e-a77d-2aee4a1ef85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6afeb4-0f3b-4cdf-a93c-6b67df422d37}, !- Handle
  {e3564a65-5acf-48ae-b992-cb1057bcad92}, !- Name
  {62d2d329-c49a-473e-a77d-2aee4a1ef85a}, !- Source Object
  3,                                      !- Outlet Port
  {946276f2-3122-4dba-8534-f743f465fa0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d0594c-fc75-43d0-9899-2fb55d61e6b2}, !- Handle
  {c1b34f12-b355-4959-9b78-230bb3b9d33a}, !- Name
  {946276f2-3122-4dba-8534-f743f465fa0a}, !- Source Object
  3,                                      !- Outlet Port
  {faec05f1-64f9-467a-b5d3-ee288b431bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6528841-48e1-43b7-9020-b43da65e95cc}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {3796f835-09cd-4cbc-885b-dc076a198726}, !- Inlet Node Name
  {abb542ad-e741-4622-b8a2-27299ce7b2ef}; !- Outlet Node Name

OS:Node,
  {6becdb0a-2bfe-4e8e-9b7c-1d1cb2dc0603}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {65420c2f-10f4-4e14-ac9b-8bb7667ed8db}, !- Inlet Port
  {3796f835-09cd-4cbc-885b-dc076a198726}; !- Outlet Port

OS:Connection,
  {65420c2f-10f4-4e14-ac9b-8bb7667ed8db}, !- Handle
  {32f880b6-577a-40e7-b66f-c462a35b1668}, !- Name
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Source Object
  2,                                      !- Outlet Port
  {6becdb0a-2bfe-4e8e-9b7c-1d1cb2dc0603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3796f835-09cd-4cbc-885b-dc076a198726}, !- Handle
  {ebdc0c63-c4bd-4a30-be50-c4abb034aceb}, !- Name
  {6becdb0a-2bfe-4e8e-9b7c-1d1cb2dc0603}, !- Source Object
  3,                                      !- Outlet Port
  {d6528841-48e1-43b7-9020-b43da65e95cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb542ad-e741-4622-b8a2-27299ce7b2ef}, !- Handle
  {7ea9db26-c2c9-48e8-996a-0eca0950e7a9}, !- Name
  {d6528841-48e1-43b7-9020-b43da65e95cc}, !- Source Object
  3,                                      !- Outlet Port
  {6a1ea97d-ae17-41ee-9b89-0b891ee914e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {452caf33-789f-4b9e-92b3-7c4fe137f2a3}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  {ff47eaa9-6a0e-4470-a316-99c4ca0693b2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a075ca34-4ed7-4674-a11c-69bab9d07c3b}, !- Supply Side Inlet Node Name
  {e3a4b4a1-397f-4432-8659-97e994267f18}, !- Demand Side Outlet Node Name
  {1dcb6d2b-c62b-4fd1-81bf-b62de1792cab}, !- Demand Side Inlet Node A
  {549d63b0-fa75-4ce4-83bf-0d177d982cb9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6489a47a-bbf2-4390-8010-777c191b1055}, !- Demand Mixer Name
  {964e5fb3-467e-4cad-b832-521f70c08e7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5204e39e-f0cb-41d4-9d1a-565a17c62f93}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {a075ca34-4ed7-4674-a11c-69bab9d07c3b}, !- Inlet Port
  {bda27a93-b466-4458-b966-07a223dd7a61}; !- Outlet Port

OS:Node,
  {6b7c4ec2-981e-42ad-959b-40cf0c454ad7}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {027cf0cc-53f3-4275-9d52-28739b4c1742}, !- Inlet Port
  {549d63b0-fa75-4ce4-83bf-0d177d982cb9}; !- Outlet Port

OS:Connection,
  {a075ca34-4ed7-4674-a11c-69bab9d07c3b}, !- Handle
  {a8988f4b-80fb-414c-bdb9-24e4be105b3d}, !- Name
  {452caf33-789f-4b9e-92b3-7c4fe137f2a3}, !- Source Object
  8,                                      !- Outlet Port
  {5204e39e-f0cb-41d4-9d1a-565a17c62f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549d63b0-fa75-4ce4-83bf-0d177d982cb9}, !- Handle
  {71ddc296-11cf-4c80-a832-b58e6f96f8fc}, !- Name
  {6b7c4ec2-981e-42ad-959b-40cf0c454ad7}, !- Source Object
  3,                                      !- Outlet Port
  {452caf33-789f-4b9e-92b3-7c4fe137f2a3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b1d48fbe-654b-4ea3-996d-4d9f560132d9}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {1dcb6d2b-c62b-4fd1-81bf-b62de1792cab}, !- Inlet Port
  {4320e409-5c09-40e7-a92b-0be6b38bba93}; !- Outlet Port

OS:Node,
  {8003db94-74e8-4f3f-8937-65cd3793c8fd}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {2484a563-5703-465a-8de0-79114b3a7799}, !- Inlet Port
  {e3a4b4a1-397f-4432-8659-97e994267f18}; !- Outlet Port

OS:Node,
  {223356c5-40b1-4cb3-989a-8e569ccef1a5}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {102f57f6-5d8d-4be2-a6b1-ca4c10d0b929}, !- Inlet Port
  {a3e92b61-0e61-4d60-99c9-6c99b31019e1}; !- Outlet Port

OS:Connection,
  {1dcb6d2b-c62b-4fd1-81bf-b62de1792cab}, !- Handle
  {b0308f76-755e-416a-9552-82296831078a}, !- Name
  {452caf33-789f-4b9e-92b3-7c4fe137f2a3}, !- Source Object
  10,                                     !- Outlet Port
  {b1d48fbe-654b-4ea3-996d-4d9f560132d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a4b4a1-397f-4432-8659-97e994267f18}, !- Handle
  {faf5d688-e9ca-4bd6-988b-8f9b5b0ed12f}, !- Name
  {8003db94-74e8-4f3f-8937-65cd3793c8fd}, !- Source Object
  3,                                      !- Outlet Port
  {452caf33-789f-4b9e-92b3-7c4fe137f2a3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {964e5fb3-467e-4cad-b832-521f70c08e7e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4320e409-5c09-40e7-a92b-0be6b38bba93}, !- Inlet Node Name
  {902bbe35-af0e-4c28-b985-164d542421b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6489a47a-bbf2-4390-8010-777c191b1055}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2484a563-5703-465a-8de0-79114b3a7799}, !- Outlet Node Name
  {63d4e494-6d5e-4558-9e3b-46754fd9872a}; !- Inlet Node Name 1

OS:Connection,
  {4320e409-5c09-40e7-a92b-0be6b38bba93}, !- Handle
  {1304668b-8639-4489-8277-b91a0b1842c2}, !- Name
  {b1d48fbe-654b-4ea3-996d-4d9f560132d9}, !- Source Object
  3,                                      !- Outlet Port
  {964e5fb3-467e-4cad-b832-521f70c08e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2484a563-5703-465a-8de0-79114b3a7799}, !- Handle
  {0f4d6e2e-b46e-4597-a76b-3251ecba89a0}, !- Name
  {6489a47a-bbf2-4390-8010-777c191b1055}, !- Source Object
  2,                                      !- Outlet Port
  {8003db94-74e8-4f3f-8937-65cd3793c8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {853d4bb1-fef6-41e3-bbda-f1969e6cdbf2}, !- Handle
  {452caf33-789f-4b9e-92b3-7c4fe137f2a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ff47eaa9-6a0e-4470-a316-99c4ca0693b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b5ee36eb-1b8e-4695-8871-5c70f5b030a9}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7be96457-92a3-4afd-a141-a2004b2eb638}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {7a2407a1-1cfe-4507-88e6-549339d476dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a2407a1-1cfe-4507-88e6-549339d476dd}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {848a5c9f-b2c8-4ec0-bc3c-5747c5d6abb8}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7be96457-92a3-4afd-a141-a2004b2eb638}, !- Schedule Name
  {6b7c4ec2-981e-42ad-959b-40cf0c454ad7}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {12bb2264-ad61-4dd9-87ce-d12f16499353}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {32029e6e-87a7-4712-b4f5-9381ee88ae6a}, !- Air Inlet Node Name
  {027cf0cc-53f3-4275-9d52-28739b4c1742}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {027cf0cc-53f3-4275-9d52-28739b4c1742}, !- Handle
  {2fad9511-b489-47b7-ab18-e1e7f49cce82}, !- Name
  {12bb2264-ad61-4dd9-87ce-d12f16499353}, !- Source Object
  17,                                     !- Outlet Port
  {6b7c4ec2-981e-42ad-959b-40cf0c454ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {14dff947-1fd3-4c44-886b-47a582417578}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0adf0856-1a33-4eb8-872e-78d773f70954}, !- Water Inlet Node Name
  {98aec76d-7d7d-4838-974f-23eff4bd5471}, !- Water Outlet Node Name
  {f840496b-057a-4255-a515-84efd9fcb9bd}, !- Air Inlet Node Name
  {308ebeb0-5365-4fcb-9891-be8eb30a7d97}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed9e69f9-aeaa-40f6-8feb-6396fccfc11a}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {30e2323a-12bd-4f2f-96b0-6627b3d1ee3c}, !- Inlet Port
  {0adf0856-1a33-4eb8-872e-78d773f70954}; !- Outlet Port

OS:Connection,
  {30e2323a-12bd-4f2f-96b0-6627b3d1ee3c}, !- Handle
  {3a08ce1e-f4b1-470d-8a51-dc27faf42b12}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  4,                                      !- Outlet Port
  {ed9e69f9-aeaa-40f6-8feb-6396fccfc11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {368c8be4-1f44-4cd4-9119-e070faf67c4f}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {98aec76d-7d7d-4838-974f-23eff4bd5471}, !- Inlet Port
  {c61be700-43df-497d-ba74-6f56de9ce328}; !- Outlet Port

OS:Connection,
  {0adf0856-1a33-4eb8-872e-78d773f70954}, !- Handle
  {dd369ffd-7df9-4c00-8be4-bf558201a4ac}, !- Name
  {ed9e69f9-aeaa-40f6-8feb-6396fccfc11a}, !- Source Object
  3,                                      !- Outlet Port
  {14dff947-1fd3-4c44-886b-47a582417578}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98aec76d-7d7d-4838-974f-23eff4bd5471}, !- Handle
  {7f07de9a-b574-44d7-b92a-dfc36917ef24}, !- Name
  {14dff947-1fd3-4c44-886b-47a582417578}, !- Source Object
  6,                                      !- Outlet Port
  {368c8be4-1f44-4cd4-9119-e070faf67c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61be700-43df-497d-ba74-6f56de9ce328}, !- Handle
  {c3cd0073-e828-45bf-8e6d-5c5afed1ccab}, !- Name
  {368c8be4-1f44-4cd4-9119-e070faf67c4f}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {73d522ab-be97-4512-b606-4644cb67ef9e}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {308ebeb0-5365-4fcb-9891-be8eb30a7d97}, !- Inlet Port
  {32029e6e-87a7-4712-b4f5-9381ee88ae6a}; !- Outlet Port

OS:Connection,
  {308ebeb0-5365-4fcb-9891-be8eb30a7d97}, !- Handle
  {a634a4c6-8291-498a-a8b5-8fd9dda9f60e}, !- Name
  {14dff947-1fd3-4c44-886b-47a582417578}, !- Source Object
  8,                                      !- Outlet Port
  {73d522ab-be97-4512-b606-4644cb67ef9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32029e6e-87a7-4712-b4f5-9381ee88ae6a}, !- Handle
  {88e123ec-b277-4de8-bb6f-5b3e1f9e29d5}, !- Name
  {73d522ab-be97-4512-b606-4644cb67ef9e}, !- Source Object
  3,                                      !- Outlet Port
  {12bb2264-ad61-4dd9-87ce-d12f16499353}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d70b077b-7bfd-4e28-a575-1662f6c4ffb4}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {14dff947-1fd3-4c44-886b-47a582417578}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a2332a1a-f663-4073-89d7-20919f4f4eb2}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1df5922a-ec97-4708-ad06-a124802dc492}, !- Water Inlet Node Name
  {00ccb9b5-bce1-41ee-afd6-2aec530a588c}, !- Water Outlet Node Name
  {e946c742-8d09-4edc-a3d2-4add3fe8bad2}, !- Air Inlet Node Name
  {b9776bd8-22ea-494e-a0bc-c55e012b84b1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {100d848e-f8d3-4f1a-b9d4-3e351bc54c05}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {ad000e0e-38c8-4692-89e8-c03be38b8a29}, !- Inlet Port
  {1df5922a-ec97-4708-ad06-a124802dc492}; !- Outlet Port

OS:Connection,
  {ad000e0e-38c8-4692-89e8-c03be38b8a29}, !- Handle
  {ef4418f0-8b09-47f0-a78a-7a10dce00a21}, !- Name
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Source Object
  4,                                      !- Outlet Port
  {100d848e-f8d3-4f1a-b9d4-3e351bc54c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78a12991-991d-4b73-8b0f-baff2fbc513a}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {00ccb9b5-bce1-41ee-afd6-2aec530a588c}, !- Inlet Port
  {d7cedd9c-8385-4068-8b87-03d3b8e611dd}; !- Outlet Port

OS:Connection,
  {1df5922a-ec97-4708-ad06-a124802dc492}, !- Handle
  {e391415b-25a5-4543-8947-99997671238d}, !- Name
  {100d848e-f8d3-4f1a-b9d4-3e351bc54c05}, !- Source Object
  3,                                      !- Outlet Port
  {a2332a1a-f663-4073-89d7-20919f4f4eb2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00ccb9b5-bce1-41ee-afd6-2aec530a588c}, !- Handle
  {0a76c27a-fc82-4e7f-bd78-6b6da1868d82}, !- Name
  {a2332a1a-f663-4073-89d7-20919f4f4eb2}, !- Source Object
  11,                                     !- Outlet Port
  {78a12991-991d-4b73-8b0f-baff2fbc513a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cedd9c-8385-4068-8b87-03d3b8e611dd}, !- Handle
  {37f6973d-a457-44d3-b128-9917e300d775}, !- Name
  {78a12991-991d-4b73-8b0f-baff2fbc513a}, !- Source Object
  3,                                      !- Outlet Port
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a37c558b-6308-4b90-abeb-a1ce8c81e319}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {b9776bd8-22ea-494e-a0bc-c55e012b84b1}, !- Inlet Port
  {f840496b-057a-4255-a515-84efd9fcb9bd}; !- Outlet Port

OS:Connection,
  {b9776bd8-22ea-494e-a0bc-c55e012b84b1}, !- Handle
  {8bfe91f8-92ce-49eb-a624-fdfbc79d43b6}, !- Name
  {a2332a1a-f663-4073-89d7-20919f4f4eb2}, !- Source Object
  13,                                     !- Outlet Port
  {a37c558b-6308-4b90-abeb-a1ce8c81e319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f840496b-057a-4255-a515-84efd9fcb9bd}, !- Handle
  {7d2900df-ee3f-4442-bc2c-a8977eb7ae1b}, !- Name
  {a37c558b-6308-4b90-abeb-a1ce8c81e319}, !- Source Object
  3,                                      !- Outlet Port
  {14dff947-1fd3-4c44-886b-47a582417578}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22f94f39-49d8-47b2-a9a0-1b4f131f2ca2}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {a2332a1a-f663-4073-89d7-20919f4f4eb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {86670c2d-9d52-409f-a426-d7455853e406}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e7c67005-66d0-4c89-9560-199e74b4d69e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e7c67005-66d0-4c89-9560-199e74b4d69e}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e1a8814-8695-4c62-a6e2-bc30f1605726}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {86670c2d-9d52-409f-a426-d7455853e406}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {613978c5-fdbe-46af-b97d-488a45ef05a2}, !- Mixed Air Node Name
  {f3dc3574-a7a4-4809-b0e4-cb34ab6e254f}, !- Outdoor Air Stream Node Name
  {2b63bc57-854a-41fd-b765-768e93806fc2}, !- Relief Air Stream Node Name
  {bda27a93-b466-4458-b966-07a223dd7a61}; !- Return Air Stream Node Name

OS:Node,
  {45e82d3d-d3a9-4925-b6b7-2a9c0d789a66}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {f3dc3574-a7a4-4809-b0e4-cb34ab6e254f}; !- Outlet Port

OS:Connection,
  {f3dc3574-a7a4-4809-b0e4-cb34ab6e254f}, !- Handle
  {d7b5dce3-39ae-44d9-a859-40ea66e760bf}, !- Name
  {45e82d3d-d3a9-4925-b6b7-2a9c0d789a66}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a8814-8695-4c62-a6e2-bc30f1605726}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0913469-3a7b-48ae-af6a-fb6dfd67c6ad}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {2b63bc57-854a-41fd-b765-768e93806fc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b63bc57-854a-41fd-b765-768e93806fc2}, !- Handle
  {72a07e2c-06a4-4c21-8b6c-ab4cd3a0188d}, !- Name
  {7e1a8814-8695-4c62-a6e2-bc30f1605726}, !- Source Object
  7,                                      !- Outlet Port
  {e0913469-3a7b-48ae-af6a-fb6dfd67c6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea2ef26f-c286-458e-9005-82d884408946}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {613978c5-fdbe-46af-b97d-488a45ef05a2}, !- Inlet Port
  {e946c742-8d09-4edc-a3d2-4add3fe8bad2}; !- Outlet Port

OS:Connection,
  {bda27a93-b466-4458-b966-07a223dd7a61}, !- Handle
  {ef2c3559-af28-470a-8029-f7fd714f6827}, !- Name
  {5204e39e-f0cb-41d4-9d1a-565a17c62f93}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a8814-8695-4c62-a6e2-bc30f1605726}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {613978c5-fdbe-46af-b97d-488a45ef05a2}, !- Handle
  {3f9de32b-cc76-4806-a4c6-bf69ecc90a44}, !- Name
  {7e1a8814-8695-4c62-a6e2-bc30f1605726}, !- Source Object
  5,                                      !- Outlet Port
  {ea2ef26f-c286-458e-9005-82d884408946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e946c742-8d09-4edc-a3d2-4add3fe8bad2}, !- Handle
  {f5501621-57bf-446d-b0c2-0947dd8a06f4}, !- Name
  {ea2ef26f-c286-458e-9005-82d884408946}, !- Source Object
  3,                                      !- Outlet Port
  {a2332a1a-f663-4073-89d7-20919f4f4eb2}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5ee36eb-1b8e-4695-8871-5c70f5b030a9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {79def1a0-0d26-4861-81b4-d363c272e0c4}, !- Control Zone or Zone List Name
  {b198186d-9583-42ad-a2a8-f63cb39d95fb}, !- Cooling Control Zone or Zone List Name
  {75d44d50-85ee-4fa1-b9d8-d887536bc875}, !- Heating Control Zone or Zone List Name
  {48e6d4d0-a0b5-4b9d-a47d-1ef3f1fcaba7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79def1a0-0d26-4861-81b4-d363c272e0c4}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b198186d-9583-42ad-a2a8-f63cb39d95fb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75d44d50-85ee-4fa1-b9d8-d887536bc875}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {48e6d4d0-a0b5-4b9d-a47d-1ef3f1fcaba7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {701b2f7d-2910-4a73-8767-0191cd140588}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e284c4fc-1635-4b87-92d0-99b7bb57d312}, !- Water Inlet Node Name
  {e1b35963-9533-4a16-9ee7-0d69cb1b864b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6fdd5a0f-d062-4c7a-8dcd-c82d32610267}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {cec575c3-4b88-4de2-95df-ccc0362b3b84}, !- Inlet Port
  {e284c4fc-1635-4b87-92d0-99b7bb57d312}; !- Outlet Port

OS:Connection,
  {cec575c3-4b88-4de2-95df-ccc0362b3b84}, !- Handle
  {c59d985d-3c94-461d-a8d8-dc254ea908ae}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  5,                                      !- Outlet Port
  {6fdd5a0f-d062-4c7a-8dcd-c82d32610267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d94e442-3b23-4269-8fa2-62e5ca2b4b5a}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {e1b35963-9533-4a16-9ee7-0d69cb1b864b}, !- Inlet Port
  {af6d8e62-699a-4f0b-a257-67d3921c1216}; !- Outlet Port

OS:Connection,
  {e284c4fc-1635-4b87-92d0-99b7bb57d312}, !- Handle
  {caafd082-6b8e-49c7-add5-d390ef2110e4}, !- Name
  {6fdd5a0f-d062-4c7a-8dcd-c82d32610267}, !- Source Object
  3,                                      !- Outlet Port
  {701b2f7d-2910-4a73-8767-0191cd140588}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1b35963-9533-4a16-9ee7-0d69cb1b864b}, !- Handle
  {86ad3bcb-eaed-4b69-8a29-062cb0e26d6c}, !- Name
  {701b2f7d-2910-4a73-8767-0191cd140588}, !- Source Object
  6,                                      !- Outlet Port
  {0d94e442-3b23-4269-8fa2-62e5ca2b4b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6d8e62-699a-4f0b-a257-67d3921c1216}, !- Handle
  {7d827645-852f-49ab-8d4f-d2d893905788}, !- Name
  {0d94e442-3b23-4269-8fa2-62e5ca2b4b5a}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4dd1be8e-17c9-4629-b2a0-f21195126392}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {701b2f7d-2910-4a73-8767-0191cd140588}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1dcb8d70-2121-4092-ba4f-3e73747accf9}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  {dfe1902a-e96c-4408-91ab-c6fd43d41f2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {701b2f7d-2910-4a73-8767-0191cd140588}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {102f57f6-5d8d-4be2-a6b1-ca4c10d0b929}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8599e62a-4923-4620-923e-386a98de2c4c}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {2a215c7e-e4fd-4cf0-adee-ef87b396de6e}, !- Inlet Port
  {63d4e494-6d5e-4558-9e3b-46754fd9872a}; !- Outlet Port

OS:Connection,
  {a3e92b61-0e61-4d60-99c9-6c99b31019e1}, !- Handle
  {d5a81fa2-2e21-45db-86a1-f8a715216449}, !- Name
  {223356c5-40b1-4cb3-989a-8e569ccef1a5}, !- Source Object
  3,                                      !- Outlet Port
  {9472f891-1153-49bb-91c6-7fb41d071f41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a215c7e-e4fd-4cf0-adee-ef87b396de6e}, !- Handle
  {1d4c36ac-8130-4712-aef5-8d954e1acd37}, !- Name
  {d7e5ad85-872c-4449-a1f5-f88d26f7f397}, !- Source Object
  3,                                      !- Outlet Port
  {8599e62a-4923-4620-923e-386a98de2c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d4e494-6d5e-4558-9e3b-46754fd9872a}, !- Handle
  {de721b49-b8da-4225-b860-9896eaa92533}, !- Name
  {8599e62a-4923-4620-923e-386a98de2c4c}, !- Source Object
  3,                                      !- Outlet Port
  {6489a47a-bbf2-4390-8010-777c191b1055}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e5340de-d346-4274-bab2-9a751de71d0f}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {902bbe35-af0e-4c28-b985-164d542421b6}, !- Inlet Port
  {dfe1902a-e96c-4408-91ab-c6fd43d41f2a}; !- Outlet Port

OS:Connection,
  {902bbe35-af0e-4c28-b985-164d542421b6}, !- Handle
  {1b0a25aa-e366-439d-b522-f786664fb898}, !- Name
  {964e5fb3-467e-4cad-b832-521f70c08e7e}, !- Source Object
  3,                                      !- Outlet Port
  {4e5340de-d346-4274-bab2-9a751de71d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe1902a-e96c-4408-91ab-c6fd43d41f2a}, !- Handle
  {7088a3d5-fee9-4179-aba5-f11cfafa1cb7}, !- Name
  {4e5340de-d346-4274-bab2-9a751de71d0f}, !- Source Object
  3,                                      !- Outlet Port
  {1dcb8d70-2121-4092-ba4f-3e73747accf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {102f57f6-5d8d-4be2-a6b1-ca4c10d0b929}, !- Handle
  {cddff8cb-83cb-4399-aa3a-04c313de7ad8}, !- Name
  {1dcb8d70-2121-4092-ba4f-3e73747accf9}, !- Source Object
  12,                                     !- Outlet Port
  {223356c5-40b1-4cb3-989a-8e569ccef1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {45993a47-5f2d-40d4-8196-09a72459e768}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  {aee6fe6c-fe29-404a-89a4-0ecce31471c7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc71bc7e-2c29-4aa5-8f35-d0e7904def68}, !- Supply Side Inlet Node Name
  {36df4d2c-edc9-484c-8915-10ae57a517ef}, !- Demand Side Outlet Node Name
  {bc87d34b-1a21-484e-a62c-2ecec760a5b8}, !- Demand Side Inlet Node A
  {85d306f9-4589-46ac-bf7d-ac115bcc4282}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73f81b47-71cc-4be4-854f-c2bb355b17ed}, !- Demand Mixer Name
  {1e8ec60a-a656-4219-afb6-f29b164f8720}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02b85e3f-edc8-40e2-8609-0450583414d3}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {dc71bc7e-2c29-4aa5-8f35-d0e7904def68}, !- Inlet Port
  {7840e597-bb2b-4310-9c24-204bd65a117b}; !- Outlet Port

OS:Node,
  {5d9de99e-1616-4b13-a25d-eb985daa066c}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {bf9fee07-0185-4584-9bf0-1af2729685d8}, !- Inlet Port
  {85d306f9-4589-46ac-bf7d-ac115bcc4282}; !- Outlet Port

OS:Connection,
  {dc71bc7e-2c29-4aa5-8f35-d0e7904def68}, !- Handle
  {fc341807-99a1-43f5-a686-37cec12f35c9}, !- Name
  {45993a47-5f2d-40d4-8196-09a72459e768}, !- Source Object
  8,                                      !- Outlet Port
  {02b85e3f-edc8-40e2-8609-0450583414d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d306f9-4589-46ac-bf7d-ac115bcc4282}, !- Handle
  {2618a1f6-3d0c-4601-9e20-0959050307a8}, !- Name
  {5d9de99e-1616-4b13-a25d-eb985daa066c}, !- Source Object
  3,                                      !- Outlet Port
  {45993a47-5f2d-40d4-8196-09a72459e768}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc57e60f-61a5-43f1-97bd-9f7bc705856a}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {bc87d34b-1a21-484e-a62c-2ecec760a5b8}, !- Inlet Port
  {355dfaa4-4de9-42d4-ae68-29bc5d44df27}; !- Outlet Port

OS:Node,
  {07bcf29e-a6b5-497a-8b70-88ec707d9542}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {5e868812-bdfc-438b-8de9-bc18c7898801}, !- Inlet Port
  {36df4d2c-edc9-484c-8915-10ae57a517ef}; !- Outlet Port

OS:Node,
  {ab3b753b-3587-4350-a912-d09698578652}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {6e802529-917e-4b04-95e9-89c9366c5ab6}, !- Inlet Port
  {ab1f7171-8f69-4279-92ea-41d250c57873}; !- Outlet Port

OS:Connection,
  {bc87d34b-1a21-484e-a62c-2ecec760a5b8}, !- Handle
  {109b0a01-5db8-4d9f-8f06-b9e36311017a}, !- Name
  {45993a47-5f2d-40d4-8196-09a72459e768}, !- Source Object
  10,                                     !- Outlet Port
  {dc57e60f-61a5-43f1-97bd-9f7bc705856a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36df4d2c-edc9-484c-8915-10ae57a517ef}, !- Handle
  {3a6fafe2-a73b-44c6-aaf2-62a19def98e5}, !- Name
  {07bcf29e-a6b5-497a-8b70-88ec707d9542}, !- Source Object
  3,                                      !- Outlet Port
  {45993a47-5f2d-40d4-8196-09a72459e768}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1e8ec60a-a656-4219-afb6-f29b164f8720}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {355dfaa4-4de9-42d4-ae68-29bc5d44df27}, !- Inlet Node Name
  {5b592d6c-cc3e-4945-8320-3c21a641db77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {73f81b47-71cc-4be4-854f-c2bb355b17ed}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5e868812-bdfc-438b-8de9-bc18c7898801}, !- Outlet Node Name
  {9a76bf48-7157-492a-810d-7073ab86a37f}; !- Inlet Node Name 1

OS:Connection,
  {355dfaa4-4de9-42d4-ae68-29bc5d44df27}, !- Handle
  {5662a40e-e9fa-44b7-8408-21eff8a215db}, !- Name
  {dc57e60f-61a5-43f1-97bd-9f7bc705856a}, !- Source Object
  3,                                      !- Outlet Port
  {1e8ec60a-a656-4219-afb6-f29b164f8720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e868812-bdfc-438b-8de9-bc18c7898801}, !- Handle
  {10d697d8-b633-493e-abdf-5cfd89d39024}, !- Name
  {73f81b47-71cc-4be4-854f-c2bb355b17ed}, !- Source Object
  2,                                      !- Outlet Port
  {07bcf29e-a6b5-497a-8b70-88ec707d9542}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57de93c1-8732-4b11-ab05-d236ab0645f6}, !- Handle
  {45993a47-5f2d-40d4-8196-09a72459e768}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aee6fe6c-fe29-404a-89a4-0ecce31471c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {038584de-f7c8-413c-9caf-e9ce137695ba}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {27caa703-499f-4712-b157-d5cd32a2b283}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {28422ba5-0e17-4afb-9733-3e4e026527aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28422ba5-0e17-4afb-9733-3e4e026527aa}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {149f96c7-21d5-4f6b-af82-fe2f03fe40a4}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {27caa703-499f-4712-b157-d5cd32a2b283}, !- Schedule Name
  {5d9de99e-1616-4b13-a25d-eb985daa066c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ef39ab0b-2986-4a98-877b-490ab6cb6a91}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8c6f2e62-4db9-4a35-9332-5bbc0578fb88}, !- Air Inlet Node Name
  {bf9fee07-0185-4584-9bf0-1af2729685d8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bf9fee07-0185-4584-9bf0-1af2729685d8}, !- Handle
  {16233fde-f2ff-4ac3-afba-6e72f09e6e31}, !- Name
  {ef39ab0b-2986-4a98-877b-490ab6cb6a91}, !- Source Object
  17,                                     !- Outlet Port
  {5d9de99e-1616-4b13-a25d-eb985daa066c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {013f8661-a6d8-44d3-b37a-8ac9d699c737}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3943c3ca-2a3f-4b4f-976b-8e954591e971}, !- Water Inlet Node Name
  {783692ef-6a5c-4e3e-a05d-5e53e4360646}, !- Water Outlet Node Name
  {e8b1a593-c1fe-4e54-a340-55c402009169}, !- Air Inlet Node Name
  {53bbb4fe-98ea-40eb-8a77-d8bb2f8e09e8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ec8d11f-34e5-47b3-a0f4-5b1d71e25944}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {94161184-28a5-474c-b0b0-e2308579dd99}, !- Inlet Port
  {3943c3ca-2a3f-4b4f-976b-8e954591e971}; !- Outlet Port

OS:Connection,
  {94161184-28a5-474c-b0b0-e2308579dd99}, !- Handle
  {a612e9a9-84fa-402a-8bc7-50dfc3c50cec}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  6,                                      !- Outlet Port
  {4ec8d11f-34e5-47b3-a0f4-5b1d71e25944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70513f69-5235-414a-92fe-20f76d564541}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {783692ef-6a5c-4e3e-a05d-5e53e4360646}, !- Inlet Port
  {ca36033b-7686-4452-8460-35fcc1ec0158}; !- Outlet Port

OS:Connection,
  {3943c3ca-2a3f-4b4f-976b-8e954591e971}, !- Handle
  {03e9ce91-2307-491c-a70f-8fd79af01d6b}, !- Name
  {4ec8d11f-34e5-47b3-a0f4-5b1d71e25944}, !- Source Object
  3,                                      !- Outlet Port
  {013f8661-a6d8-44d3-b37a-8ac9d699c737}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {783692ef-6a5c-4e3e-a05d-5e53e4360646}, !- Handle
  {6112cbae-a6ae-4b83-b7f4-1c6befcd84dc}, !- Name
  {013f8661-a6d8-44d3-b37a-8ac9d699c737}, !- Source Object
  6,                                      !- Outlet Port
  {70513f69-5235-414a-92fe-20f76d564541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca36033b-7686-4452-8460-35fcc1ec0158}, !- Handle
  {f20e02e3-1f4c-4775-a7d6-887efd9059d7}, !- Name
  {70513f69-5235-414a-92fe-20f76d564541}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {419d94de-a2de-4a68-92ac-16dd8405aa30}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {53bbb4fe-98ea-40eb-8a77-d8bb2f8e09e8}, !- Inlet Port
  {8c6f2e62-4db9-4a35-9332-5bbc0578fb88}; !- Outlet Port

OS:Connection,
  {53bbb4fe-98ea-40eb-8a77-d8bb2f8e09e8}, !- Handle
  {4fe764e5-acb4-48fb-b596-8a382e1f4448}, !- Name
  {013f8661-a6d8-44d3-b37a-8ac9d699c737}, !- Source Object
  8,                                      !- Outlet Port
  {419d94de-a2de-4a68-92ac-16dd8405aa30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6f2e62-4db9-4a35-9332-5bbc0578fb88}, !- Handle
  {83333789-931b-455d-8a7a-03d531f66316}, !- Name
  {419d94de-a2de-4a68-92ac-16dd8405aa30}, !- Source Object
  3,                                      !- Outlet Port
  {ef39ab0b-2986-4a98-877b-490ab6cb6a91}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c76edbd4-79d9-40a8-94c2-129a54ac4809}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {013f8661-a6d8-44d3-b37a-8ac9d699c737}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {997d096e-40e9-4814-91a6-2b792bda31f2}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2428a59a-d088-49ab-bbe0-97f80879768a}, !- Water Inlet Node Name
  {93bc7458-7f10-410a-b0f9-1cac7999366e}, !- Water Outlet Node Name
  {4d7d3d9f-d2e2-4a05-a7f3-b6a5cd474e4c}, !- Air Inlet Node Name
  {bf53f7a4-2439-4406-a7eb-13bcf2984b62}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f200f2b9-7366-4c70-9abd-fe0baeb44ffe}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {a3f08505-ca4b-4568-9f7d-7781b713a5d8}, !- Inlet Port
  {2428a59a-d088-49ab-bbe0-97f80879768a}; !- Outlet Port

OS:Connection,
  {a3f08505-ca4b-4568-9f7d-7781b713a5d8}, !- Handle
  {db2b8c20-a8fd-415d-8621-e9afe2fb18b3}, !- Name
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Source Object
  5,                                      !- Outlet Port
  {f200f2b9-7366-4c70-9abd-fe0baeb44ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91e2f6ab-5e17-4ef0-9a2c-0d2e97eedfbd}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {93bc7458-7f10-410a-b0f9-1cac7999366e}, !- Inlet Port
  {badbc6e0-26d3-4938-be31-e19585c3faa8}; !- Outlet Port

OS:Connection,
  {2428a59a-d088-49ab-bbe0-97f80879768a}, !- Handle
  {4c72110d-8ad5-458c-ab82-a18cd18df215}, !- Name
  {f200f2b9-7366-4c70-9abd-fe0baeb44ffe}, !- Source Object
  3,                                      !- Outlet Port
  {997d096e-40e9-4814-91a6-2b792bda31f2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {93bc7458-7f10-410a-b0f9-1cac7999366e}, !- Handle
  {555902d0-9d1e-4e07-bf50-a0fae223088c}, !- Name
  {997d096e-40e9-4814-91a6-2b792bda31f2}, !- Source Object
  11,                                     !- Outlet Port
  {91e2f6ab-5e17-4ef0-9a2c-0d2e97eedfbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badbc6e0-26d3-4938-be31-e19585c3faa8}, !- Handle
  {11507f44-e015-4858-a167-dbb2b8c94674}, !- Name
  {91e2f6ab-5e17-4ef0-9a2c-0d2e97eedfbd}, !- Source Object
  3,                                      !- Outlet Port
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9bf7c90f-02e6-43f6-a77a-0854e7183eb8}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {bf53f7a4-2439-4406-a7eb-13bcf2984b62}, !- Inlet Port
  {e8b1a593-c1fe-4e54-a340-55c402009169}; !- Outlet Port

OS:Connection,
  {bf53f7a4-2439-4406-a7eb-13bcf2984b62}, !- Handle
  {b0c1c428-a93d-4f8e-8a08-a682554031d6}, !- Name
  {997d096e-40e9-4814-91a6-2b792bda31f2}, !- Source Object
  13,                                     !- Outlet Port
  {9bf7c90f-02e6-43f6-a77a-0854e7183eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b1a593-c1fe-4e54-a340-55c402009169}, !- Handle
  {70292137-9a94-423e-8bd0-612d60d54754}, !- Name
  {9bf7c90f-02e6-43f6-a77a-0854e7183eb8}, !- Source Object
  3,                                      !- Outlet Port
  {013f8661-a6d8-44d3-b37a-8ac9d699c737}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4a8dd8ce-047e-4eb1-8782-bd70a69bbcfb}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {997d096e-40e9-4814-91a6-2b792bda31f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {7c778e18-58f4-434c-85c4-53dc906324bc}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b0514f2-5673-4f92-a375-f770a9913d07}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b0514f2-5673-4f92-a375-f770a9913d07}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1f2a650-bc71-4f32-b0d1-54e1915ee7b8}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {7c778e18-58f4-434c-85c4-53dc906324bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4bdf5b94-6f78-45a4-8c83-ad34befa4f3f}, !- Mixed Air Node Name
  {a366717d-8da0-48cd-a3b9-a9010d0c6099}, !- Outdoor Air Stream Node Name
  {0fd44f49-8d06-484e-8814-c8e1e6f94440}, !- Relief Air Stream Node Name
  {7840e597-bb2b-4310-9c24-204bd65a117b}; !- Return Air Stream Node Name

OS:Node,
  {ed3ad907-ae2c-4fa3-8eac-f162dcd83042}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {a366717d-8da0-48cd-a3b9-a9010d0c6099}; !- Outlet Port

OS:Connection,
  {a366717d-8da0-48cd-a3b9-a9010d0c6099}, !- Handle
  {a780cbc6-b7ac-48e4-80d4-129f23a52b3d}, !- Name
  {ed3ad907-ae2c-4fa3-8eac-f162dcd83042}, !- Source Object
  3,                                      !- Outlet Port
  {e1f2a650-bc71-4f32-b0d1-54e1915ee7b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3398f30f-0758-4d50-bd11-f2f34eeb49ec}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {0fd44f49-8d06-484e-8814-c8e1e6f94440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fd44f49-8d06-484e-8814-c8e1e6f94440}, !- Handle
  {b33368fb-a326-4dfc-9526-703aaa491f0c}, !- Name
  {e1f2a650-bc71-4f32-b0d1-54e1915ee7b8}, !- Source Object
  7,                                      !- Outlet Port
  {3398f30f-0758-4d50-bd11-f2f34eeb49ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fa2da23-64e9-4139-ae20-f7ea81946c85}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {4bdf5b94-6f78-45a4-8c83-ad34befa4f3f}, !- Inlet Port
  {4d7d3d9f-d2e2-4a05-a7f3-b6a5cd474e4c}; !- Outlet Port

OS:Connection,
  {7840e597-bb2b-4310-9c24-204bd65a117b}, !- Handle
  {8671fefb-7b97-40e7-9c1f-4237ad37c1c0}, !- Name
  {02b85e3f-edc8-40e2-8609-0450583414d3}, !- Source Object
  3,                                      !- Outlet Port
  {e1f2a650-bc71-4f32-b0d1-54e1915ee7b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4bdf5b94-6f78-45a4-8c83-ad34befa4f3f}, !- Handle
  {971b1c5d-0fc9-42ed-980b-c7a45195381f}, !- Name
  {e1f2a650-bc71-4f32-b0d1-54e1915ee7b8}, !- Source Object
  5,                                      !- Outlet Port
  {8fa2da23-64e9-4139-ae20-f7ea81946c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7d3d9f-d2e2-4a05-a7f3-b6a5cd474e4c}, !- Handle
  {c4e060ca-caac-44a6-859d-8ed767fdb368}, !- Name
  {8fa2da23-64e9-4139-ae20-f7ea81946c85}, !- Source Object
  3,                                      !- Outlet Port
  {997d096e-40e9-4814-91a6-2b792bda31f2}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {038584de-f7c8-413c-9caf-e9ce137695ba}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {99f1e727-380a-4b80-9fea-62c29c216412}, !- Control Zone or Zone List Name
  {36dd24d6-2717-48e3-9dad-ed97c408ad06}, !- Cooling Control Zone or Zone List Name
  {01bc041a-dd06-4c02-bf28-96afed8d1fb2}, !- Heating Control Zone or Zone List Name
  {fdca4b62-1647-44fc-82d6-32b3d2cdaef0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {99f1e727-380a-4b80-9fea-62c29c216412}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {36dd24d6-2717-48e3-9dad-ed97c408ad06}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01bc041a-dd06-4c02-bf28-96afed8d1fb2}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fdca4b62-1647-44fc-82d6-32b3d2cdaef0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f0f14f56-f853-42c2-9162-6298ff5d668b}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a4af6ac0-7209-44a7-a4f6-3dab9ff44211}, !- Water Inlet Node Name
  {f81015a3-b67f-48c0-9991-e3f651d22292}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3c444c8-831f-4f93-862a-3601fabd27b7}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {ca01b988-adae-40c5-a964-e928ed038fac}, !- Inlet Port
  {a4af6ac0-7209-44a7-a4f6-3dab9ff44211}; !- Outlet Port

OS:Connection,
  {ca01b988-adae-40c5-a964-e928ed038fac}, !- Handle
  {4852628b-31da-4e0b-85e1-71e86112b154}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  7,                                      !- Outlet Port
  {c3c444c8-831f-4f93-862a-3601fabd27b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {874c5083-24f2-484d-9e96-8c24845c0e54}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {f81015a3-b67f-48c0-9991-e3f651d22292}, !- Inlet Port
  {496d81a0-6a20-467f-b39b-a6172ed9d7df}; !- Outlet Port

OS:Connection,
  {a4af6ac0-7209-44a7-a4f6-3dab9ff44211}, !- Handle
  {224fa68f-306c-4748-ba1c-037562ade19f}, !- Name
  {c3c444c8-831f-4f93-862a-3601fabd27b7}, !- Source Object
  3,                                      !- Outlet Port
  {f0f14f56-f853-42c2-9162-6298ff5d668b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f81015a3-b67f-48c0-9991-e3f651d22292}, !- Handle
  {125cedb5-a321-4496-908b-1a11d15aee57}, !- Name
  {f0f14f56-f853-42c2-9162-6298ff5d668b}, !- Source Object
  6,                                      !- Outlet Port
  {874c5083-24f2-484d-9e96-8c24845c0e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496d81a0-6a20-467f-b39b-a6172ed9d7df}, !- Handle
  {2e9928ab-4295-42ef-998f-20299f4988a7}, !- Name
  {874c5083-24f2-484d-9e96-8c24845c0e54}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68ab9631-b441-4560-80c2-64950b111993}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {f0f14f56-f853-42c2-9162-6298ff5d668b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c0e8a41e-cb11-4f61-af06-c87d000fe173}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  {893ed9e5-d9e1-4f28-b03d-774861dbcf89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0f14f56-f853-42c2-9162-6298ff5d668b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e802529-917e-4b04-95e9-89c9366c5ab6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4d3209f7-7f6d-49a9-a9d5-8d03f51b35d4}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {80ca6486-1167-40d2-b540-446264e7799f}, !- Inlet Port
  {9a76bf48-7157-492a-810d-7073ab86a37f}; !- Outlet Port

OS:Connection,
  {ab1f7171-8f69-4279-92ea-41d250c57873}, !- Handle
  {91b6b30a-8cd4-43e0-93d3-e97a37b58e77}, !- Name
  {ab3b753b-3587-4350-a912-d09698578652}, !- Source Object
  3,                                      !- Outlet Port
  {a0b8ba01-4159-417c-b545-ad6faea27749}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ca6486-1167-40d2-b540-446264e7799f}, !- Handle
  {232fc5ca-1d7a-42f7-8e42-ca1d87ef76c9}, !- Name
  {ebcbd15d-2dc8-435c-b557-1c5712493b38}, !- Source Object
  3,                                      !- Outlet Port
  {4d3209f7-7f6d-49a9-a9d5-8d03f51b35d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a76bf48-7157-492a-810d-7073ab86a37f}, !- Handle
  {b7550bea-2ea1-45ec-b0bb-7ece827fb76e}, !- Name
  {4d3209f7-7f6d-49a9-a9d5-8d03f51b35d4}, !- Source Object
  3,                                      !- Outlet Port
  {73f81b47-71cc-4be4-854f-c2bb355b17ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b95a328-df1f-4387-a1bf-634b7de9325c}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {5b592d6c-cc3e-4945-8320-3c21a641db77}, !- Inlet Port
  {893ed9e5-d9e1-4f28-b03d-774861dbcf89}; !- Outlet Port

OS:Connection,
  {5b592d6c-cc3e-4945-8320-3c21a641db77}, !- Handle
  {0d142171-0f02-42e8-b1c5-c0f0affd1119}, !- Name
  {1e8ec60a-a656-4219-afb6-f29b164f8720}, !- Source Object
  3,                                      !- Outlet Port
  {3b95a328-df1f-4387-a1bf-634b7de9325c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893ed9e5-d9e1-4f28-b03d-774861dbcf89}, !- Handle
  {75e89322-6175-4366-8543-ef99f6014103}, !- Name
  {3b95a328-df1f-4387-a1bf-634b7de9325c}, !- Source Object
  3,                                      !- Outlet Port
  {c0e8a41e-cb11-4f61-af06-c87d000fe173}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e802529-917e-4b04-95e9-89c9366c5ab6}, !- Handle
  {76529feb-4156-41c5-8738-5b69b854df87}, !- Name
  {c0e8a41e-cb11-4f61-af06-c87d000fe173}, !- Source Object
  12,                                     !- Outlet Port
  {ab3b753b-3587-4350-a912-d09698578652}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2bad5b1-3d56-4870-8fb0-76f9c0243cde}, !- Handle
  1 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  {7ff0f9d8-6437-4173-8313-e2a982b25c92}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53f7412e-4e02-47ae-a1e6-a384026a2f34}, !- Supply Side Inlet Node Name
  {15cd4dac-56bf-4521-bb62-6faa5e60895a}, !- Demand Side Outlet Node Name
  {1bd39a29-fab2-4174-8012-a49973cd96c9}, !- Demand Side Inlet Node A
  {9bd9d3ac-59fa-4f6d-a2c6-c03f88e13458}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {477b3757-5a6e-4b34-abd1-c673f079ba23}, !- Demand Mixer Name
  {3d7070c2-3350-4936-88c2-ae47cf65dd38}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02edb4e5-9d9b-41e2-9414-0f9421bb85ed}, !- Handle
  1 Zone VAV 2 Supply Inlet Node,         !- Name
  {53f7412e-4e02-47ae-a1e6-a384026a2f34}, !- Inlet Port
  {12e4f357-a114-43b1-a1f3-70c6d8947a1a}; !- Outlet Port

OS:Node,
  {ee68177c-8249-4103-a19e-3eb53417cf51}, !- Handle
  1 Zone VAV 2 Supply Outlet Node,        !- Name
  {c39d6dc9-d907-486e-89ce-31afd5c30385}, !- Inlet Port
  {9bd9d3ac-59fa-4f6d-a2c6-c03f88e13458}; !- Outlet Port

OS:Connection,
  {53f7412e-4e02-47ae-a1e6-a384026a2f34}, !- Handle
  {da6b28a4-c9b9-417c-822c-2a0df1757f9b}, !- Name
  {e2bad5b1-3d56-4870-8fb0-76f9c0243cde}, !- Source Object
  8,                                      !- Outlet Port
  {02edb4e5-9d9b-41e2-9414-0f9421bb85ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd9d3ac-59fa-4f6d-a2c6-c03f88e13458}, !- Handle
  {c16f4299-7850-4cd5-94ee-e9036d268b86}, !- Name
  {ee68177c-8249-4103-a19e-3eb53417cf51}, !- Source Object
  3,                                      !- Outlet Port
  {e2bad5b1-3d56-4870-8fb0-76f9c0243cde}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3b296d74-c929-4e4c-b60c-a7beeeff1fff}, !- Handle
  1 Zone VAV 2 Demand Inlet Node,         !- Name
  {1bd39a29-fab2-4174-8012-a49973cd96c9}, !- Inlet Port
  {91b08074-76e0-49a9-834e-53cde663ee6b}; !- Outlet Port

OS:Node,
  {c42ce92d-9dbd-4408-87b3-978f507ecf2d}, !- Handle
  1 Zone VAV 2 Demand Outlet Node,        !- Name
  {e4e2bfc4-a2d5-4cd7-8169-0fcf7cb2df6e}, !- Inlet Port
  {15cd4dac-56bf-4521-bb62-6faa5e60895a}; !- Outlet Port

OS:Node,
  {627fc03d-52f7-4924-a44d-44925b3eefe4}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {0a376407-88fb-4d19-bf1e-dec40d44c568}, !- Inlet Port
  {56b39151-302d-4e8d-9248-01e7d48000b0}; !- Outlet Port

OS:Connection,
  {1bd39a29-fab2-4174-8012-a49973cd96c9}, !- Handle
  {1b3ac690-282b-4325-8671-b1fcb63b611d}, !- Name
  {e2bad5b1-3d56-4870-8fb0-76f9c0243cde}, !- Source Object
  10,                                     !- Outlet Port
  {3b296d74-c929-4e4c-b60c-a7beeeff1fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cd4dac-56bf-4521-bb62-6faa5e60895a}, !- Handle
  {d2baf77c-3aa5-460b-8bb1-b5eb139ffc45}, !- Name
  {c42ce92d-9dbd-4408-87b3-978f507ecf2d}, !- Source Object
  3,                                      !- Outlet Port
  {e2bad5b1-3d56-4870-8fb0-76f9c0243cde}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d7070c2-3350-4936-88c2-ae47cf65dd38}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {91b08074-76e0-49a9-834e-53cde663ee6b}, !- Inlet Node Name
  {c85d441f-361d-4635-a237-a6fc87be5684}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {477b3757-5a6e-4b34-abd1-c673f079ba23}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e4e2bfc4-a2d5-4cd7-8169-0fcf7cb2df6e}, !- Outlet Node Name
  {0d600c99-e4ba-4a88-b3f8-5ec121859a65}; !- Inlet Node Name 1

OS:Connection,
  {91b08074-76e0-49a9-834e-53cde663ee6b}, !- Handle
  {d8f94bd4-e837-4010-9dbc-3edb590dd4b3}, !- Name
  {3b296d74-c929-4e4c-b60c-a7beeeff1fff}, !- Source Object
  3,                                      !- Outlet Port
  {3d7070c2-3350-4936-88c2-ae47cf65dd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e2bfc4-a2d5-4cd7-8169-0fcf7cb2df6e}, !- Handle
  {20917ed8-2521-436a-97e9-6bbfa0b1c343}, !- Name
  {477b3757-5a6e-4b34-abd1-c673f079ba23}, !- Source Object
  2,                                      !- Outlet Port
  {c42ce92d-9dbd-4408-87b3-978f507ecf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd5539a4-bd20-472d-9b5e-d78de2436930}, !- Handle
  {e2bad5b1-3d56-4870-8fb0-76f9c0243cde}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7ff0f9d8-6437-4173-8313-e2a982b25c92}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {515b64ce-c832-4ef3-bbb6-bc945db985f5}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {60ecf85a-c4b2-46de-85a6-624666fd09ad}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {8209184d-9781-4039-b89f-258ad0b4c264}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8209184d-9781-4039-b89f-258ad0b4c264}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {51498f0a-68c0-4a60-8e3d-bde457dfaac0}, !- Handle
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {60ecf85a-c4b2-46de-85a6-624666fd09ad}, !- Schedule Name
  {ee68177c-8249-4103-a19e-3eb53417cf51}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {a2a18dc3-2015-4817-8e68-25b661057d7e}, !- Handle
  1 Zone VAV 2 Fan,                       !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1315407e-f701-4420-bf04-3ba71272f7b6}, !- Air Inlet Node Name
  {c39d6dc9-d907-486e-89ce-31afd5c30385}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {c39d6dc9-d907-486e-89ce-31afd5c30385}, !- Handle
  {f5b656f5-387c-4689-ac7a-024ac1acf0aa}, !- Name
  {a2a18dc3-2015-4817-8e68-25b661057d7e}, !- Source Object
  17,                                     !- Outlet Port
  {ee68177c-8249-4103-a19e-3eb53417cf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae3aec5d-3c74-4f5e-b570-9aa791873428}, !- Handle
  1 Zone VAV 2 Main Htg Coil,             !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {438d8975-33b2-49d2-bd33-9a74a80f0a5e}, !- Water Inlet Node Name
  {21776fa0-ea7e-483e-9f2d-cdf59a93d565}, !- Water Outlet Node Name
  {7e5b6e95-09f9-43c9-b0de-51618d1e5832}, !- Air Inlet Node Name
  {cc127bbe-bf75-4b8b-8ebd-dbb76e653f7d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0589425-d722-4bbf-8125-6d2479540b24}, !- Handle
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {12f7a561-fe39-4410-b8fd-3b9978e35ff3}, !- Inlet Port
  {438d8975-33b2-49d2-bd33-9a74a80f0a5e}; !- Outlet Port

OS:Connection,
  {12f7a561-fe39-4410-b8fd-3b9978e35ff3}, !- Handle
  {78dc4f4b-cf5d-436d-9746-4cf095fc06a5}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  8,                                      !- Outlet Port
  {d0589425-d722-4bbf-8125-6d2479540b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {634af501-51ce-4216-8edd-c5d2c4fc7490}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {21776fa0-ea7e-483e-9f2d-cdf59a93d565}, !- Inlet Port
  {30e27d3b-ed42-41b6-b62c-a384b3e6b5e8}; !- Outlet Port

OS:Connection,
  {438d8975-33b2-49d2-bd33-9a74a80f0a5e}, !- Handle
  {f82febac-84a2-41aa-95a6-5611a6594d2b}, !- Name
  {d0589425-d722-4bbf-8125-6d2479540b24}, !- Source Object
  3,                                      !- Outlet Port
  {ae3aec5d-3c74-4f5e-b570-9aa791873428}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21776fa0-ea7e-483e-9f2d-cdf59a93d565}, !- Handle
  {d6915204-e8e5-4c89-a13d-8bbdeb6409dc}, !- Name
  {ae3aec5d-3c74-4f5e-b570-9aa791873428}, !- Source Object
  6,                                      !- Outlet Port
  {634af501-51ce-4216-8edd-c5d2c4fc7490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e27d3b-ed42-41b6-b62c-a384b3e6b5e8}, !- Handle
  {32b0bf42-6485-4042-af33-286eef159c7c}, !- Name
  {634af501-51ce-4216-8edd-c5d2c4fc7490}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cd810f32-5f93-4acc-9700-949c6ce3d1b6}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {cc127bbe-bf75-4b8b-8ebd-dbb76e653f7d}, !- Inlet Port
  {1315407e-f701-4420-bf04-3ba71272f7b6}; !- Outlet Port

OS:Connection,
  {cc127bbe-bf75-4b8b-8ebd-dbb76e653f7d}, !- Handle
  {d1fdc196-aded-428b-86a2-fc5883439a51}, !- Name
  {ae3aec5d-3c74-4f5e-b570-9aa791873428}, !- Source Object
  8,                                      !- Outlet Port
  {cd810f32-5f93-4acc-9700-949c6ce3d1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1315407e-f701-4420-bf04-3ba71272f7b6}, !- Handle
  {a5eb1a92-ec27-45f9-b859-29bc003578fa}, !- Name
  {cd810f32-5f93-4acc-9700-949c6ce3d1b6}, !- Source Object
  3,                                      !- Outlet Port
  {a2a18dc3-2015-4817-8e68-25b661057d7e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9dfbf7df-9fdc-4d01-9064-2b1962aaa713}, !- Handle
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {ae3aec5d-3c74-4f5e-b570-9aa791873428}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {31804dee-4937-497e-aa4b-f4e6d5e35396}, !- Handle
  1 Zone VAV 2 Clg Coil,                  !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {27f761a3-ca4e-4527-a27b-7b4a20a97fe9}, !- Water Inlet Node Name
  {a8a79272-0241-4bd0-b390-533b349a07bc}, !- Water Outlet Node Name
  {7836ec8d-5634-419d-86a0-91221dfb51c7}, !- Air Inlet Node Name
  {01943ccd-764c-4798-ad7d-d0ccb81da8ce}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {76a3cd80-7f13-4065-be13-7ccce3549314}, !- Handle
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {f41bb7d7-fc11-4498-b617-4706fca5cd5e}, !- Inlet Port
  {27f761a3-ca4e-4527-a27b-7b4a20a97fe9}; !- Outlet Port

OS:Connection,
  {f41bb7d7-fc11-4498-b617-4706fca5cd5e}, !- Handle
  {01dd8318-012e-404d-bcf7-90076854a731}, !- Name
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Source Object
  6,                                      !- Outlet Port
  {76a3cd80-7f13-4065-be13-7ccce3549314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59f74fe5-c99e-4e37-ae99-882c57f139af}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {a8a79272-0241-4bd0-b390-533b349a07bc}, !- Inlet Port
  {181eaa23-b6c1-435a-8b8e-2e0f0be740c0}; !- Outlet Port

OS:Connection,
  {27f761a3-ca4e-4527-a27b-7b4a20a97fe9}, !- Handle
  {8364060a-f21a-48d7-a5b3-86c669e1db22}, !- Name
  {76a3cd80-7f13-4065-be13-7ccce3549314}, !- Source Object
  3,                                      !- Outlet Port
  {31804dee-4937-497e-aa4b-f4e6d5e35396}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a8a79272-0241-4bd0-b390-533b349a07bc}, !- Handle
  {4a041921-d4ca-46c0-872a-aa9924e858b8}, !- Name
  {31804dee-4937-497e-aa4b-f4e6d5e35396}, !- Source Object
  11,                                     !- Outlet Port
  {59f74fe5-c99e-4e37-ae99-882c57f139af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181eaa23-b6c1-435a-8b8e-2e0f0be740c0}, !- Handle
  {783869f2-0a20-4e69-9634-b8ad085293f5}, !- Name
  {59f74fe5-c99e-4e37-ae99-882c57f139af}, !- Source Object
  3,                                      !- Outlet Port
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6be9dc6-6db6-4f10-9998-3e984f8e6c26}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {01943ccd-764c-4798-ad7d-d0ccb81da8ce}, !- Inlet Port
  {7e5b6e95-09f9-43c9-b0de-51618d1e5832}; !- Outlet Port

OS:Connection,
  {01943ccd-764c-4798-ad7d-d0ccb81da8ce}, !- Handle
  {1fbbf2cb-8c52-451b-b912-ab2dad51aedf}, !- Name
  {31804dee-4937-497e-aa4b-f4e6d5e35396}, !- Source Object
  13,                                     !- Outlet Port
  {f6be9dc6-6db6-4f10-9998-3e984f8e6c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5b6e95-09f9-43c9-b0de-51618d1e5832}, !- Handle
  {dad53340-2172-4b97-b8a7-2c7b38c95842}, !- Name
  {f6be9dc6-6db6-4f10-9998-3e984f8e6c26}, !- Source Object
  3,                                      !- Outlet Port
  {ae3aec5d-3c74-4f5e-b570-9aa791873428}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {12c835c0-538c-4d63-b6e8-e0fd5cf12e5d}, !- Handle
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  {31804dee-4937-497e-aa4b-f4e6d5e35396}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {941641ed-bc87-4fe7-9854-52ac59afe5aa}, !- Handle
  1 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {85332de9-30b0-4773-a517-89a440a867a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {85332de9-30b0-4773-a517-89a440a867a4}, !- Handle
  1 Zone VAV 2 Vent Controller,           !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1838f5d7-c55a-4be3-a4ba-0a954753cdeb}, !- Handle
  1 Zone VAV 2 OA System,                 !- Name
  {941641ed-bc87-4fe7-9854-52ac59afe5aa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e716888-de07-4958-a136-4be4c110e954}, !- Mixed Air Node Name
  {36fef4b4-f8d3-417d-af5f-bdcd9268f897}, !- Outdoor Air Stream Node Name
  {2657699d-ea95-4699-a93a-43579399d6b7}, !- Relief Air Stream Node Name
  {12e4f357-a114-43b1-a1f3-70c6d8947a1a}; !- Return Air Stream Node Name

OS:Node,
  {2c0414a6-841a-4eec-be15-61604ad89fd7}, !- Handle
  1 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {36fef4b4-f8d3-417d-af5f-bdcd9268f897}; !- Outlet Port

OS:Connection,
  {36fef4b4-f8d3-417d-af5f-bdcd9268f897}, !- Handle
  {5b23d640-c501-473e-bc70-d1502057241e}, !- Name
  {2c0414a6-841a-4eec-be15-61604ad89fd7}, !- Source Object
  3,                                      !- Outlet Port
  {1838f5d7-c55a-4be3-a4ba-0a954753cdeb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {574e81e7-b95e-470a-81bd-d403f86c95df}, !- Handle
  1 Zone VAV 2 Relief Air Node,           !- Name
  {2657699d-ea95-4699-a93a-43579399d6b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2657699d-ea95-4699-a93a-43579399d6b7}, !- Handle
  {1b2da471-97d9-4063-b211-1f3afbdacd53}, !- Name
  {1838f5d7-c55a-4be3-a4ba-0a954753cdeb}, !- Source Object
  7,                                      !- Outlet Port
  {574e81e7-b95e-470a-81bd-d403f86c95df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {515d906a-4327-48d1-87ec-f19f805e131c}, !- Handle
  1 Zone VAV 2 Mixed Air Node,            !- Name
  {8e716888-de07-4958-a136-4be4c110e954}, !- Inlet Port
  {7836ec8d-5634-419d-86a0-91221dfb51c7}; !- Outlet Port

OS:Connection,
  {12e4f357-a114-43b1-a1f3-70c6d8947a1a}, !- Handle
  {7e6f3fe4-0c18-479c-b9e4-86c466aaf5c2}, !- Name
  {02edb4e5-9d9b-41e2-9414-0f9421bb85ed}, !- Source Object
  3,                                      !- Outlet Port
  {1838f5d7-c55a-4be3-a4ba-0a954753cdeb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e716888-de07-4958-a136-4be4c110e954}, !- Handle
  {46256311-5600-4184-8f71-836b17008b63}, !- Name
  {1838f5d7-c55a-4be3-a4ba-0a954753cdeb}, !- Source Object
  5,                                      !- Outlet Port
  {515d906a-4327-48d1-87ec-f19f805e131c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7836ec8d-5634-419d-86a0-91221dfb51c7}, !- Handle
  {b74ff0a2-f07a-4e0c-baac-f66988387002}, !- Name
  {515d906a-4327-48d1-87ec-f19f805e131c}, !- Source Object
  3,                                      !- Outlet Port
  {31804dee-4937-497e-aa4b-f4e6d5e35396}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {515b64ce-c832-4ef3-bbb6-bc945db985f5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3cc8cab0-521b-4a4b-b46b-cf93d31ef3ec}, !- Control Zone or Zone List Name
  {dc595f96-f3a1-46a1-a52c-775eb0ef4656}, !- Cooling Control Zone or Zone List Name
  {8cdb8332-c508-4b96-95c1-e8690b68d93b}, !- Heating Control Zone or Zone List Name
  {29bdd2ac-cced-4ac4-bdd1-fa18d0cc89cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3cc8cab0-521b-4a4b-b46b-cf93d31ef3ec}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {dc595f96-f3a1-46a1-a52c-775eb0ef4656}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8cdb8332-c508-4b96-95c1-e8690b68d93b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29bdd2ac-cced-4ac4-bdd1-fa18d0cc89cf}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {774bb309-e1d2-42b4-b6bb-d124ca302f18}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {378821c7-94f3-4bc3-a3c1-0dea579d82ed}, !- Water Inlet Node Name
  {188b6426-3570-471b-99cc-25eb2778b582}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cbd2b5b2-4cfe-4422-b2b4-e0160c23c0eb}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {4be048f9-e16c-49ee-a279-6f5a10b80794}, !- Inlet Port
  {378821c7-94f3-4bc3-a3c1-0dea579d82ed}; !- Outlet Port

OS:Connection,
  {4be048f9-e16c-49ee-a279-6f5a10b80794}, !- Handle
  {131b059b-059d-4462-8d78-7f3e4c5db027}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  9,                                      !- Outlet Port
  {cbd2b5b2-4cfe-4422-b2b4-e0160c23c0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b438e777-f979-4fb2-be59-f683e8f44bca}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {188b6426-3570-471b-99cc-25eb2778b582}, !- Inlet Port
  {40802e25-400d-444d-aa27-ddd6f7223745}; !- Outlet Port

OS:Connection,
  {378821c7-94f3-4bc3-a3c1-0dea579d82ed}, !- Handle
  {3e003d99-eccf-485c-b19a-b712e6d802e4}, !- Name
  {cbd2b5b2-4cfe-4422-b2b4-e0160c23c0eb}, !- Source Object
  3,                                      !- Outlet Port
  {774bb309-e1d2-42b4-b6bb-d124ca302f18}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {188b6426-3570-471b-99cc-25eb2778b582}, !- Handle
  {89846a60-66cf-4929-93ca-29a4ab405e58}, !- Name
  {774bb309-e1d2-42b4-b6bb-d124ca302f18}, !- Source Object
  6,                                      !- Outlet Port
  {b438e777-f979-4fb2-be59-f683e8f44bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40802e25-400d-444d-aa27-ddd6f7223745}, !- Handle
  {86600132-fef5-4c53-bacf-01ddf7735b67}, !- Name
  {b438e777-f979-4fb2-be59-f683e8f44bca}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c93beb87-fcc1-4a1a-9e8b-cc7b7ee66ff6}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {774bb309-e1d2-42b4-b6bb-d124ca302f18}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac2105c5-4bbe-4692-98d2-e10625b34525}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  {10ec7b2d-2fc5-4ea3-a55e-234a4d1bbdc0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {774bb309-e1d2-42b4-b6bb-d124ca302f18}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a376407-88fb-4d19-bf1e-dec40d44c568}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6bcc9195-97ee-4d9d-9e30-e34df643a741}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {cbce8db1-9edc-4117-8324-49f3a630e0aa}, !- Inlet Port
  {0d600c99-e4ba-4a88-b3f8-5ec121859a65}; !- Outlet Port

OS:Connection,
  {56b39151-302d-4e8d-9248-01e7d48000b0}, !- Handle
  {9288b13a-e1b8-4e63-8134-044c0b7754dc}, !- Name
  {627fc03d-52f7-4924-a44d-44925b3eefe4}, !- Source Object
  3,                                      !- Outlet Port
  {4c616613-846d-4b51-aa2a-83ba1b35bdb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbce8db1-9edc-4117-8324-49f3a630e0aa}, !- Handle
  {c0281f57-51f0-4485-a3e6-eecee42450ac}, !- Name
  {28002b96-deb4-43ef-9490-a2dc707b6c89}, !- Source Object
  3,                                      !- Outlet Port
  {6bcc9195-97ee-4d9d-9e30-e34df643a741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d600c99-e4ba-4a88-b3f8-5ec121859a65}, !- Handle
  {0f107d77-3250-4267-9b8a-5d876e89c501}, !- Name
  {6bcc9195-97ee-4d9d-9e30-e34df643a741}, !- Source Object
  3,                                      !- Outlet Port
  {477b3757-5a6e-4b34-abd1-c673f079ba23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc656ada-0c84-4043-9e51-dbeb09cf3b51}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {c85d441f-361d-4635-a237-a6fc87be5684}, !- Inlet Port
  {10ec7b2d-2fc5-4ea3-a55e-234a4d1bbdc0}; !- Outlet Port

OS:Connection,
  {c85d441f-361d-4635-a237-a6fc87be5684}, !- Handle
  {b8f867c6-fb21-4b4e-ad76-1ebbd0a8004f}, !- Name
  {3d7070c2-3350-4936-88c2-ae47cf65dd38}, !- Source Object
  3,                                      !- Outlet Port
  {fc656ada-0c84-4043-9e51-dbeb09cf3b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ec7b2d-2fc5-4ea3-a55e-234a4d1bbdc0}, !- Handle
  {40c2f1cf-26e1-4f7f-901d-4d8ff5fcd7a0}, !- Name
  {fc656ada-0c84-4043-9e51-dbeb09cf3b51}, !- Source Object
  3,                                      !- Outlet Port
  {ac2105c5-4bbe-4692-98d2-e10625b34525}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a376407-88fb-4d19-bf1e-dec40d44c568}, !- Handle
  {323b5326-0fd3-49d1-aad3-383c7dab1304}, !- Name
  {ac2105c5-4bbe-4692-98d2-e10625b34525}, !- Source Object
  12,                                     !- Outlet Port
  {627fc03d-52f7-4924-a44d-44925b3eefe4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {465eb212-018e-4f5b-9fed-4dc44c376f11}, !- Handle
  1 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  {efaae08d-9116-483a-a9d3-9321ae9fab22}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {931e8afc-8221-43ac-9c34-82716bf1df66}, !- Supply Side Inlet Node Name
  {9b140a1c-3403-4ebb-b611-6007bbb2925b}, !- Demand Side Outlet Node Name
  {f55d8a53-601b-4a65-808f-db0d200eb7aa}, !- Demand Side Inlet Node A
  {c6e2bf4f-ed3c-46c3-816f-049866228821}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dbe16714-359a-46d7-9000-e193894c64f3}, !- Demand Mixer Name
  {5e9bc5e6-3daf-4e18-83a5-7edae11ff536}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8504bc41-7381-419d-8017-22f312174648}, !- Handle
  1 Zone VAV 3 Supply Inlet Node,         !- Name
  {931e8afc-8221-43ac-9c34-82716bf1df66}, !- Inlet Port
  {d7f1db36-eaf1-4c73-a365-4321a9091880}; !- Outlet Port

OS:Node,
  {0a21b91c-b311-40d9-b5b0-c89d2ae09f71}, !- Handle
  1 Zone VAV 3 Supply Outlet Node,        !- Name
  {1c0a6987-fc57-4c48-ba06-d4911d8354c0}, !- Inlet Port
  {c6e2bf4f-ed3c-46c3-816f-049866228821}; !- Outlet Port

OS:Connection,
  {931e8afc-8221-43ac-9c34-82716bf1df66}, !- Handle
  {925e4b66-31e4-4004-91c0-6916b4e681f9}, !- Name
  {465eb212-018e-4f5b-9fed-4dc44c376f11}, !- Source Object
  8,                                      !- Outlet Port
  {8504bc41-7381-419d-8017-22f312174648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e2bf4f-ed3c-46c3-816f-049866228821}, !- Handle
  {56db35e4-8be5-4a7d-9c93-86678eca5438}, !- Name
  {0a21b91c-b311-40d9-b5b0-c89d2ae09f71}, !- Source Object
  3,                                      !- Outlet Port
  {465eb212-018e-4f5b-9fed-4dc44c376f11}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bacdd03d-8215-4ea8-8960-a7f51e359367}, !- Handle
  1 Zone VAV 3 Demand Inlet Node,         !- Name
  {f55d8a53-601b-4a65-808f-db0d200eb7aa}, !- Inlet Port
  {72a35c64-207e-48d9-ac84-51fae8a9d9d8}; !- Outlet Port

OS:Node,
  {0eacf5de-49d1-40be-afb4-897c20b5a0b9}, !- Handle
  1 Zone VAV 3 Demand Outlet Node,        !- Name
  {d7b915d3-1542-41b1-a394-2148282b1aaf}, !- Inlet Port
  {9b140a1c-3403-4ebb-b611-6007bbb2925b}; !- Outlet Port

OS:Node,
  {5b161506-91e5-471c-beed-4bb8c23a0ef7}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {98730b51-34a5-4231-8aff-f1a2c787300d}, !- Inlet Port
  {9fd52bcd-5646-4c80-bfa4-57f1d33f4d2e}; !- Outlet Port

OS:Connection,
  {f55d8a53-601b-4a65-808f-db0d200eb7aa}, !- Handle
  {57566640-5b6e-4b75-ad98-049e975a43cc}, !- Name
  {465eb212-018e-4f5b-9fed-4dc44c376f11}, !- Source Object
  10,                                     !- Outlet Port
  {bacdd03d-8215-4ea8-8960-a7f51e359367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b140a1c-3403-4ebb-b611-6007bbb2925b}, !- Handle
  {a6676da4-8d74-4171-9b9c-d8f38487fe6f}, !- Name
  {0eacf5de-49d1-40be-afb4-897c20b5a0b9}, !- Source Object
  3,                                      !- Outlet Port
  {465eb212-018e-4f5b-9fed-4dc44c376f11}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e9bc5e6-3daf-4e18-83a5-7edae11ff536}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {72a35c64-207e-48d9-ac84-51fae8a9d9d8}, !- Inlet Node Name
  {2f0e14d2-67c6-45e2-ac1f-202ea886fae0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dbe16714-359a-46d7-9000-e193894c64f3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d7b915d3-1542-41b1-a394-2148282b1aaf}, !- Outlet Node Name
  {9477d494-5274-45d8-866a-0a451e66d0c1}; !- Inlet Node Name 1

OS:Connection,
  {72a35c64-207e-48d9-ac84-51fae8a9d9d8}, !- Handle
  {94e0e118-2c92-4e5e-a981-43a7cd93248c}, !- Name
  {bacdd03d-8215-4ea8-8960-a7f51e359367}, !- Source Object
  3,                                      !- Outlet Port
  {5e9bc5e6-3daf-4e18-83a5-7edae11ff536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b915d3-1542-41b1-a394-2148282b1aaf}, !- Handle
  {10c13229-428a-4bdf-a506-cb468be73a9a}, !- Name
  {dbe16714-359a-46d7-9000-e193894c64f3}, !- Source Object
  2,                                      !- Outlet Port
  {0eacf5de-49d1-40be-afb4-897c20b5a0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a373e97a-2c39-45fd-be45-59c72fe18ee1}, !- Handle
  {465eb212-018e-4f5b-9fed-4dc44c376f11}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {efaae08d-9116-483a-a9d3-9321ae9fab22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {a634d1b8-a980-40cd-be41-b73c8badc952}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6bda88f9-2453-4e5a-af5c-e6d253ee8637}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  {fc0ee1a1-9899-4b5b-acb2-d2ee0e3ad90d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc0ee1a1-9899-4b5b-acb2-d2ee0e3ad90d}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {e2c5deed-f21c-46bc-bb76-37e0de428351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3a5e06e9-16de-458f-b127-69f22549a601}, !- Handle
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {6bda88f9-2453-4e5a-af5c-e6d253ee8637}, !- Schedule Name
  {0a21b91c-b311-40d9-b5b0-c89d2ae09f71}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {96b44e22-07a0-46da-abf1-13003ab3ff48}, !- Handle
  1 Zone VAV 3 Fan,                       !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4799b1c4-5114-4276-99e5-c02d3c38165c}, !- Air Inlet Node Name
  {1c0a6987-fc57-4c48-ba06-d4911d8354c0}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1c0a6987-fc57-4c48-ba06-d4911d8354c0}, !- Handle
  {cc3e14be-4ff7-4cdd-81aa-6300ca076589}, !- Name
  {96b44e22-07a0-46da-abf1-13003ab3ff48}, !- Source Object
  17,                                     !- Outlet Port
  {0a21b91c-b311-40d9-b5b0-c89d2ae09f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bbf7e997-f89a-4d07-b71b-20d20fc96777}, !- Handle
  1 Zone VAV 3 Main Htg Coil,             !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb321f41-21db-4399-9d90-9b071b27a8d8}, !- Water Inlet Node Name
  {a3fd5ed7-8709-4b2c-b4aa-804bed1fa2d4}, !- Water Outlet Node Name
  {568abf2f-f381-4b14-b144-6377f72aa1ed}, !- Air Inlet Node Name
  {f1be80df-1711-430c-a151-1ccde7289727}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {539a9f10-7864-4a57-b662-2d66febdc9ae}, !- Handle
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {3dd75905-cc45-4c5d-903d-f06850604053}, !- Inlet Port
  {bb321f41-21db-4399-9d90-9b071b27a8d8}; !- Outlet Port

OS:Connection,
  {3dd75905-cc45-4c5d-903d-f06850604053}, !- Handle
  {5310bc47-01fa-4b4d-8b5a-f6f55875c7f5}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  10,                                     !- Outlet Port
  {539a9f10-7864-4a57-b662-2d66febdc9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3eb996e-64b6-40f4-8aeb-56430a897d21}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {a3fd5ed7-8709-4b2c-b4aa-804bed1fa2d4}, !- Inlet Port
  {115dad5f-48a3-46b8-8195-9fb2baa755c8}; !- Outlet Port

OS:Connection,
  {bb321f41-21db-4399-9d90-9b071b27a8d8}, !- Handle
  {23f65111-4ee6-4d6e-ad88-4de6617a2377}, !- Name
  {539a9f10-7864-4a57-b662-2d66febdc9ae}, !- Source Object
  3,                                      !- Outlet Port
  {bbf7e997-f89a-4d07-b71b-20d20fc96777}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3fd5ed7-8709-4b2c-b4aa-804bed1fa2d4}, !- Handle
  {90e72080-191e-4221-bd8d-e1a572a21549}, !- Name
  {bbf7e997-f89a-4d07-b71b-20d20fc96777}, !- Source Object
  6,                                      !- Outlet Port
  {c3eb996e-64b6-40f4-8aeb-56430a897d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115dad5f-48a3-46b8-8195-9fb2baa755c8}, !- Handle
  {76c3feae-a0ca-4dd9-bc00-b544a65032f6}, !- Name
  {c3eb996e-64b6-40f4-8aeb-56430a897d21}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {de10d10d-538d-44da-8c52-5befcf3307dc}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {f1be80df-1711-430c-a151-1ccde7289727}, !- Inlet Port
  {4799b1c4-5114-4276-99e5-c02d3c38165c}; !- Outlet Port

OS:Connection,
  {f1be80df-1711-430c-a151-1ccde7289727}, !- Handle
  {a2adf353-bcf8-4ce6-ba9f-1d3565eca7a2}, !- Name
  {bbf7e997-f89a-4d07-b71b-20d20fc96777}, !- Source Object
  8,                                      !- Outlet Port
  {de10d10d-538d-44da-8c52-5befcf3307dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4799b1c4-5114-4276-99e5-c02d3c38165c}, !- Handle
  {7a94f0e2-a929-4d9f-af16-b054afbfc6ad}, !- Name
  {de10d10d-538d-44da-8c52-5befcf3307dc}, !- Source Object
  3,                                      !- Outlet Port
  {96b44e22-07a0-46da-abf1-13003ab3ff48}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bedfa430-7b73-4dc4-b7be-61bc7d00e5bf}, !- Handle
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {bbf7e997-f89a-4d07-b71b-20d20fc96777}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {5b4d1e53-6dd3-4c07-8f9d-e735bd5af398}, !- Handle
  1 Zone VAV 3 Clg Coil,                  !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {246a8740-5e66-493b-9ab8-9149896b8ed6}, !- Water Inlet Node Name
  {10e7d3a6-c7eb-4322-bfd6-73da3735a662}, !- Water Outlet Node Name
  {689f6fcd-da09-4c1c-a25b-a3dee1ff9634}, !- Air Inlet Node Name
  {5059b751-014f-4c91-97f2-5f8f3bd630f2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5aaafa65-3868-43ec-8472-621c350dbe60}, !- Handle
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {2410e1fe-3bcf-4cfc-bf59-9b7b383d8a9f}, !- Inlet Port
  {246a8740-5e66-493b-9ab8-9149896b8ed6}; !- Outlet Port

OS:Connection,
  {2410e1fe-3bcf-4cfc-bf59-9b7b383d8a9f}, !- Handle
  {2e7d4028-c705-40fe-9e2f-316e5daec737}, !- Name
  {c766d4e5-3bf4-4817-9e3f-1c8460cff1c1}, !- Source Object
  7,                                      !- Outlet Port
  {5aaafa65-3868-43ec-8472-621c350dbe60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ebe0e7b-3270-4026-b955-c46f582ca5b9}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {10e7d3a6-c7eb-4322-bfd6-73da3735a662}, !- Inlet Port
  {03f4e969-14af-4ca2-a1bb-de387a48b0d9}; !- Outlet Port

OS:Connection,
  {246a8740-5e66-493b-9ab8-9149896b8ed6}, !- Handle
  {c2dc0020-3174-4aba-9f94-5cb04b52d0c1}, !- Name
  {5aaafa65-3868-43ec-8472-621c350dbe60}, !- Source Object
  3,                                      !- Outlet Port
  {5b4d1e53-6dd3-4c07-8f9d-e735bd5af398}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {10e7d3a6-c7eb-4322-bfd6-73da3735a662}, !- Handle
  {e3e54a33-4b2e-4a05-b1e2-37b3ea1a8c9b}, !- Name
  {5b4d1e53-6dd3-4c07-8f9d-e735bd5af398}, !- Source Object
  11,                                     !- Outlet Port
  {3ebe0e7b-3270-4026-b955-c46f582ca5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f4e969-14af-4ca2-a1bb-de387a48b0d9}, !- Handle
  {c87f011c-0b8e-42ab-aae4-fedb6b4d92b0}, !- Name
  {3ebe0e7b-3270-4026-b955-c46f582ca5b9}, !- Source Object
  3,                                      !- Outlet Port
  {e96a430c-b1df-43b6-977d-ca792f10f556}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5e425b76-64c1-4e5b-9695-398ca7a6d5fb}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {5059b751-014f-4c91-97f2-5f8f3bd630f2}, !- Inlet Port
  {568abf2f-f381-4b14-b144-6377f72aa1ed}; !- Outlet Port

OS:Connection,
  {5059b751-014f-4c91-97f2-5f8f3bd630f2}, !- Handle
  {73362128-28d4-4ba5-a93b-d30e02b1d321}, !- Name
  {5b4d1e53-6dd3-4c07-8f9d-e735bd5af398}, !- Source Object
  13,                                     !- Outlet Port
  {5e425b76-64c1-4e5b-9695-398ca7a6d5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568abf2f-f381-4b14-b144-6377f72aa1ed}, !- Handle
  {0333d5e2-a899-4c84-b47c-9d372ac89d9b}, !- Name
  {5e425b76-64c1-4e5b-9695-398ca7a6d5fb}, !- Source Object
  3,                                      !- Outlet Port
  {bbf7e997-f89a-4d07-b71b-20d20fc96777}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {84f205ad-0d75-4f7c-8898-219d8b526095}, !- Handle
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  {5b4d1e53-6dd3-4c07-8f9d-e735bd5af398}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {9679e7e2-949d-49d9-b6e6-74fc47e0493e}, !- Handle
  1 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96bfafa1-c43f-467e-b190-6381ef39053b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {96bfafa1-c43f-467e-b190-6381ef39053b}, !- Handle
  1 Zone VAV 3 Vent Controller,           !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {661ce0fc-6a6d-40e7-863f-2bd937558647}, !- Handle
  1 Zone VAV 3 OA System,                 !- Name
  {9679e7e2-949d-49d9-b6e6-74fc47e0493e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {caa756e3-f533-49e5-888d-f90aea5ccb21}, !- Mixed Air Node Name
  {c136c411-5557-4a62-bdc9-a58ee95df73f}, !- Outdoor Air Stream Node Name
  {e1b692cd-81d5-4303-ab27-7008efa4b123}, !- Relief Air Stream Node Name
  {d7f1db36-eaf1-4c73-a365-4321a9091880}; !- Return Air Stream Node Name

OS:Node,
  {71e7197e-bac4-48f1-92cf-312e35d46d12}, !- Handle
  1 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {c136c411-5557-4a62-bdc9-a58ee95df73f}; !- Outlet Port

OS:Connection,
  {c136c411-5557-4a62-bdc9-a58ee95df73f}, !- Handle
  {82b66073-69fe-49b2-adca-83592fac8c29}, !- Name
  {71e7197e-bac4-48f1-92cf-312e35d46d12}, !- Source Object
  3,                                      !- Outlet Port
  {661ce0fc-6a6d-40e7-863f-2bd937558647}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c60b607-1ea2-4923-ba8e-60a35f1951d5}, !- Handle
  1 Zone VAV 3 Relief Air Node,           !- Name
  {e1b692cd-81d5-4303-ab27-7008efa4b123}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b692cd-81d5-4303-ab27-7008efa4b123}, !- Handle
  {80ae3677-e7cc-4864-a642-d291a3624bd3}, !- Name
  {661ce0fc-6a6d-40e7-863f-2bd937558647}, !- Source Object
  7,                                      !- Outlet Port
  {2c60b607-1ea2-4923-ba8e-60a35f1951d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7319c22-e33c-4cff-a59e-5f3bcf79d8ea}, !- Handle
  1 Zone VAV 3 Mixed Air Node,            !- Name
  {caa756e3-f533-49e5-888d-f90aea5ccb21}, !- Inlet Port
  {689f6fcd-da09-4c1c-a25b-a3dee1ff9634}; !- Outlet Port

OS:Connection,
  {d7f1db36-eaf1-4c73-a365-4321a9091880}, !- Handle
  {9eb661c2-bd56-47ae-b8f7-09e8aa1514c1}, !- Name
  {8504bc41-7381-419d-8017-22f312174648}, !- Source Object
  3,                                      !- Outlet Port
  {661ce0fc-6a6d-40e7-863f-2bd937558647}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {caa756e3-f533-49e5-888d-f90aea5ccb21}, !- Handle
  {d91320f2-ceb7-4db4-acaa-99aba89597e0}, !- Name
  {661ce0fc-6a6d-40e7-863f-2bd937558647}, !- Source Object
  5,                                      !- Outlet Port
  {c7319c22-e33c-4cff-a59e-5f3bcf79d8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689f6fcd-da09-4c1c-a25b-a3dee1ff9634}, !- Handle
  {e4387faf-e887-4a34-b24c-ff40abf61d6e}, !- Name
  {c7319c22-e33c-4cff-a59e-5f3bcf79d8ea}, !- Source Object
  3,                                      !- Outlet Port
  {5b4d1e53-6dd3-4c07-8f9d-e735bd5af398}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a634d1b8-a980-40cd-be41-b73c8badc952}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4a43f37c-b350-4722-ac3a-e1160de05e9c}, !- Control Zone or Zone List Name
  {fec562bc-dec0-4042-b5fd-39b143076fe3}, !- Cooling Control Zone or Zone List Name
  {cea99114-1dfd-4103-9888-b37836f8aaf6}, !- Heating Control Zone or Zone List Name
  {af514403-8735-4717-9311-21895fce012c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a43f37c-b350-4722-ac3a-e1160de05e9c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {fec562bc-dec0-4042-b5fd-39b143076fe3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cea99114-1dfd-4103-9888-b37836f8aaf6}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af514403-8735-4717-9311-21895fce012c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {7e2e4465-10e9-4af1-84e6-934b9aeb9686}, !- Handle
  Building Story 4 ThermalZone Reheat Coil, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ba5e1c70-6312-4626-a408-b38f3342857d}, !- Water Inlet Node Name
  {563a00ee-7739-4898-8823-a578e4ee725a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6891d310-dd12-490a-b512-08ec394b2f76}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {a70528ce-c4d2-427e-8787-a7c13c6878a9}, !- Inlet Port
  {ba5e1c70-6312-4626-a408-b38f3342857d}; !- Outlet Port

OS:Connection,
  {a70528ce-c4d2-427e-8787-a7c13c6878a9}, !- Handle
  {f63669eb-60b4-4c84-bdec-96fbe4938b00}, !- Name
  {e3344da0-6b2e-4fd4-b5d2-11617e937159}, !- Source Object
  11,                                     !- Outlet Port
  {6891d310-dd12-490a-b512-08ec394b2f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51a5972f-5e24-45a8-8bb1-05728bedacf1}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {563a00ee-7739-4898-8823-a578e4ee725a}, !- Inlet Port
  {e261c79a-2c02-4623-a236-0fe5afcd592c}; !- Outlet Port

OS:Connection,
  {ba5e1c70-6312-4626-a408-b38f3342857d}, !- Handle
  {f6b16936-eeac-4d90-b87a-0511bbbaf9cd}, !- Name
  {6891d310-dd12-490a-b512-08ec394b2f76}, !- Source Object
  3,                                      !- Outlet Port
  {7e2e4465-10e9-4af1-84e6-934b9aeb9686}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {563a00ee-7739-4898-8823-a578e4ee725a}, !- Handle
  {72c8481c-e6f8-4ede-90b6-0c5bcffffa60}, !- Name
  {7e2e4465-10e9-4af1-84e6-934b9aeb9686}, !- Source Object
  6,                                      !- Outlet Port
  {51a5972f-5e24-45a8-8bb1-05728bedacf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e261c79a-2c02-4623-a236-0fe5afcd592c}, !- Handle
  {d78c00d1-2d14-46df-aa05-f0676390dfcf}, !- Name
  {51a5972f-5e24-45a8-8bb1-05728bedacf1}, !- Source Object
  3,                                      !- Outlet Port
  {41181b52-a205-4cbc-ad21-c9ffe1359b04}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7115123-aac5-4a5e-82c9-4f950bf69ff9}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Controller, !- Name
  {7e2e4465-10e9-4af1-84e6-934b9aeb9686}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4faa623-ffe9-41c8-8d5e-7d310d0b529e}, !- Handle
  Building Story 4 ThermalZone VAV Terminal, !- Name
  {652933c5-2c7e-4233-8d5c-2aec310ee327}, !- Availability Schedule Name
  {827321aa-07b8-425b-8fc9-cea131cc0d3f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e2e4465-10e9-4af1-84e6-934b9aeb9686}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98730b51-34a5-4231-8aff-f1a2c787300d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67a36354-0392-4006-94da-0b0aaa428dda}, !- Handle
  Building Story 4 ThermalZone Return Air Node, !- Name
  {6225df7b-6f9a-4c72-aa4c-5ad1c97fb00b}, !- Inlet Port
  {9477d494-5274-45d8-866a-0a451e66d0c1}; !- Outlet Port

OS:Connection,
  {9fd52bcd-5646-4c80-bfa4-57f1d33f4d2e}, !- Handle
  {31a38e4e-4996-4c09-ac11-256533fe5689}, !- Name
  {5b161506-91e5-471c-beed-4bb8c23a0ef7}, !- Source Object
  3,                                      !- Outlet Port
  {b38781e3-45c7-466d-b3d9-116f1f1b2c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6225df7b-6f9a-4c72-aa4c-5ad1c97fb00b}, !- Handle
  {2ee24c6a-21e5-4b52-8f8d-dae50b91c543}, !- Name
  {ca4fa43b-4315-45ef-9d4c-cb9f7c8dab42}, !- Source Object
  3,                                      !- Outlet Port
  {67a36354-0392-4006-94da-0b0aaa428dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9477d494-5274-45d8-866a-0a451e66d0c1}, !- Handle
  {9e53c541-a13c-4c79-aea7-6f5ec9a378a6}, !- Name
  {67a36354-0392-4006-94da-0b0aaa428dda}, !- Source Object
  3,                                      !- Outlet Port
  {dbe16714-359a-46d7-9000-e193894c64f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {691ef953-0bc1-43af-9930-7457f34d4d2e}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {2f0e14d2-67c6-45e2-ac1f-202ea886fae0}, !- Inlet Port
  {827321aa-07b8-425b-8fc9-cea131cc0d3f}; !- Outlet Port

OS:Connection,
  {2f0e14d2-67c6-45e2-ac1f-202ea886fae0}, !- Handle
  {7335be1e-336a-4435-858c-605c913cd537}, !- Name
  {5e9bc5e6-3daf-4e18-83a5-7edae11ff536}, !- Source Object
  3,                                      !- Outlet Port
  {691ef953-0bc1-43af-9930-7457f34d4d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827321aa-07b8-425b-8fc9-cea131cc0d3f}, !- Handle
  {148e6cba-8b5e-480a-890a-03d0433712cc}, !- Name
  {691ef953-0bc1-43af-9930-7457f34d4d2e}, !- Source Object
  3,                                      !- Outlet Port
  {d4faa623-ffe9-41c8-8d5e-7d310d0b529e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98730b51-34a5-4231-8aff-f1a2c787300d}, !- Handle
  {90d7345d-386c-4562-ba2f-ee12cbfcd26f}, !- Name
  {d4faa623-ffe9-41c8-8d5e-7d310d0b529e}, !- Source Object
  12,                                     !- Outlet Port
  {5b161506-91e5-471c-beed-4bb8c23a0ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {332b8d64-a0d0-4e21-84d3-f8fbf4cb018b}, !- Handle
  {fcf3ce32-168c-40c0-9175-c8cc7928f192}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

